package MT
  model Messbruecke
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {-156, 8}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Modelica.Electrical.Analog.Sources.SineVoltage sineVoltage1(V = 10, freqHz = 1000) annotation(
      Placement(visible = true, transformation(origin = {-182, 20}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    Modelica.Electrical.Analog.Basic.Capacitor capacitor2(C = 1E-6) annotation(
      Placement(visible = true, transformation(origin = {-128, -4}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Modelica.Electrical.Analog.Basic.Resistor resistor2(R = 20) annotation(
      Placement(visible = true, transformation(origin = {-126, -28}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Modelica.Electrical.Analog.Basic.Resistor resistor3(R = 1000) annotation(
      Placement(visible = true, transformation(origin = {-64, 44}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Modelica.Electrical.Analog.Basic.Resistor resistor4(R = 1000) annotation(
      Placement(visible = true, transformation(origin = {-64, -20}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    MT.Messgeraete.XYSchreiber xYSchreiber annotation(
      Placement(transformation(origin = {-98, 8}, extent = {{-12, -12}, {12, 12}})));
  Basic.Cx cx annotation(
      Placement(transformation(origin = {-128, 48}, extent = {{-10, -10}, {10, 10}})));
  equation
    connect(capacitor2.n, resistor2.p) annotation(
      Line(points = {{-128, -14}, {-128, -16}, {-126, -16}, {-126, -18}}, color = {0, 0, 255}));
    connect(resistor4.n, resistor2.n) annotation(
      Line(points = {{-64, -30}, {-64, -48}, {-126, -48}, {-126, -38}}, color = {0, 0, 255}));
    connect(sineVoltage1.n, resistor2.n) annotation(
      Line(points = {{-182, 10}, {-182, -38}, {-126, -38}}, color = {0, 0, 255}));
    connect(resistor3.n, resistor4.p) annotation(
      Line(points = {{-64, 34}, {-64, -10}}, color = {0, 0, 255}));
    connect(ground1.p, capacitor2.p) annotation(
      Line(points = {{-146, 8}, {-128, 8}, {-128, 6}, {-128, 6}}, color = {0, 0, 255}));
    connect(xYSchreiber.pin_n, resistor2.n) annotation(
      Line(points = {{-98, -4}, {-98, -48}, {-126, -48}, {-126, -38}}, color = {0, 0, 255}));
    connect(capacitor2.p, xYSchreiber.pin_p1) annotation(
      Line(points = {{-128, 6}, {-120, 6}, {-120, 8}, {-110, 8}}, color = {0, 0, 255}));
    connect(xYSchreiber.pin_n1, resistor3.n) annotation(
      Line(points = {{-86, 8}, {-86, 6}, {-64, 6}, {-64, 34}}, color = {0, 0, 255}));
  connect(cx.pin_n, capacitor2.p) annotation(
      Line(points = {{-128, 38}, {-128, 6}}, color = {0, 0, 255}));
  connect(sineVoltage1.p, cx.pin_p) annotation(
      Line(points = {{-182, 30}, {-182, 78}, {-128, 78}, {-128, 58}}, color = {0, 0, 255}));
  connect(resistor3.p, sineVoltage1.p) annotation(
      Line(points = {{-64, 54}, {-64, 78}, {-182, 78}, {-182, 30}}, color = {0, 0, 255}));
  connect(xYSchreiber.pin_p, cx.pin_p) annotation(
      Line(points = {{-98, 20}, {-100, 20}, {-100, 78}, {-128, 78}, {-128, 58}}, color = {0, 0, 255}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Line(origin = {-147.027, 61.5595}, points = {{0, 0}, {0, -30}}, arrow = {Arrow.None, Arrow.Open}), Line(origin = {-46.5225, 55.7798}, points = {{0, -2}, {0, -30}}, arrow = {Arrow.None, Arrow.Open}), Text(origin = {-159, 56}, extent = {{-8, 0}, {8, -16}}, textString = "U1"), Text(origin = {-29, 48}, extent = {{-8, 0}, {8, -16}}, textString = "U3")}),
      uses(Modelica(version = "3.2.2")),
      Icon(graphics = {Bitmap(origin = {14, 14}, extent = {{-86, -108}, {86, 108}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAACGMAAASsCAYAAAAhCdeiAAAABmJLR0QA/wD/AP+gvaeTAAAgAElEQVR4nOzdeZysZ13n/U8WEgghEELYgiyCssWHRVlCBowsowMqzIwKDIggA4rby2UcR0GJbDruK4sjiIMoiCAwDwIPOCKLSBQUAopgAGUNW4AAScjSzx93Hzk56a66u/uururu9/v1ul6nq+6rrutXyzmn665vXddRAQCwFadXv1B9fXXCkmsBAICqy6t/rn61etaSawEAAKA6ZtkFAADsIV9V/XVDIONqS64FAAAOObq6XvXN1ZeqNy63HAAAAI5adgEAAHvIc6vvWnYRAAAww0XVDaoLl10IAADAQXb0sgsAANhDvm7ZBQAAwBzXqG6/7CIAAAAOOmEMAIDxjl92AQAAMMLVl10AAADAQSeMAQAAAAAAAAAwIWEMAAAAAAAAAIAJHbvsAgAA9ok/r/542UUAAHAg3Lh64rKLAAAAAACAKby3Wtuk/eoS6wIA4GA5vc1/L12rzlpaZQAAAFS2KQEAAAAAAAAAmJQwBgAAAAAAAADAhIQxAAAAAAAAAAAmJIwBAAAAAAAAADAhYQwAAAAAAAAAgAkJYwAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJiSMAQAAAAAAAAAwIWEMAAAAAAAAAIAJCWMAAAAAAAAAAExIGAMAAAAAAAAAYELCGAAAAAAAAAAAExLGAAAAAAAAAACYkDAGAAAAAAAAAMCEhDEAAAAAAAAAACYkjAEAAAAAAAAAMCFhDAAAAAAAAACACQljAAAAAAAAAABMSBgDAAAAAAAAAGBCwhgAAAAAAAAAABMSxgAAAAAAAAAAmJAwBgAAAAAAAADAhIQxAAAAAAAAAAAmJIwBAAAAAAAAADAhYQwAAAAAAAAAgAkJYwAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJiSMAQAAAAAAAAAwIWEMAAAAAAAAAIAJCWMAAAAAAAAAAExIGAMAAAAAAAAAYELCGAAAAAAAAAAAExLGAAAAAAAAAACYkDAGAAAAAAAAAMCEhDEAAAAAAAAAACYkjAEAAAAAAAAAMCFhDAAAAAAAAACACQljAAAAAAAAAABMSBgDAAAAAAAAAGBCwhgAAAAAAAAAABMSxgAAAAAAAAAAmJAwBgAAAAAAAADAhIQxAAAAAAAAAAAmJIwBAAAAAAAAADAhYQwAAAAAAAAAgAkJYwAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJiSMAQAAAAAAAAAwIWEMAAAAAAAAAIAJCWMAAAAAAAAAAExIGAMAAAAAAAAAYELCGAAAAAAAAAAAExLGAAAAAAAAAACYkDAGAAAAAAAAAMCEhDEAAAAAAAAAACYkjAEAMN+1qu+qbjSjz72r+1VH7UpFAAAAAAAAAAB70NWqx1Yfq9ZGtnOrByyjWAAADozTm/076VlLqwwAAAAAAGa4cfWWxocwjmzPaghzAADA1IQxAAAAAADYc25XfajtBzEOtVdXV9/l2gEA2P+EMQAAAAAA2FOuW723nQcxDrX/vbvlAwBwAAhjAAAAAACwp7y66YIYh9r37eo9AABgvxPGAAAAAABgz3hA0wcx1qpPVyfv4v0AAGB/E8YAAABYcUcvuwAAgBXylAWNe3L1wwsaGwAAAAAAWDHHLrsAgH3i+tWJyy4C2JFbVXdc4PiPrH5/geMDi3FCdcphlz9VffGwyx+ortjNggAAAACA1SeMATCNX68esuwigJV20+q8ZRcBTO6Uhq2IAAAAAAD+jW1KAAAAAAAAAAAmJIwBAAAAAAAAADAh25QAbM/p1QMOu3zbZRUCAAAAAAAArBZhDIDtuXP188suAgAAAAAAAFg9tikBAAAAAAAAAJiQMAYAAAAAAAAAwIRsUwKwGA+svrjsIoAtuWX1zAWOf371ndXaAucApnfv6ieXXQQAAAAAsLcIYwAsxuuqzy27CGBLXlv9SHXrBY3/vOo1CxobWJzrL7sAAAAAAGDvsU0JAMCX/fSCxr2w+qUFjQ0AAAAAAKwYYQwAgC/7k+qvFjDuUxu2KQEAAAAAAA4AYQwAgC9bq76t+vCEY74qq2IAAAAAAMCBIowBAHBlH63+U3XBBGOdU31HdfkEYwEAAAAAAHuEMAYAwFWdU921+scdjPHC6huqCyepCAAAAAAA2DOEMQAANvbP1d2qp1Rf2MLt3lc9dL19cQF1AQAAAAAAK04YAwBgcxdWP13dqvrv1ZuqKzbo9/nqT6qHV7etXlCt7VKNAAAAAADAijl22QUAAOwBH6t+cb1do7pxdaPqkurD1fnV5UurDgAAAAAAWCnCGAAAW3NRdd56AwAAAAAAuArblAAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJiSMAQAAAAAAAAAwIWEMAAAAAAAAAIAJCWMAAAAAAAAAAExIGAMAAAAAAAAAYELCGAAAAAAAAAAAExLGAAAAAAAAAACYkDAGAAAAAAAAAMCEhDEAAAAAAAAAACYkjAEAAAAAAAAAMCFhDAAAAAAAAACACQljAAAAAAAAAABMSBgDAAAAAAAAAGBCwhgAAAAAAAAAABMSxgAAAAAAAAAAmJAwBgAAAAAAAADAhIQxAAAAAAAAAAAmJIwBAAAAAAAAADAhYQwAAAAAAAAAgAkJYwAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJiSMAQAAAAAAAAAwIWEMAAAAAAAAAIAJCWMAAAAAAAAAAExIGAMAAAAAAAAAYELCGAAAAAAAAAAAExLGAAAAAAAAAACYkDAGAAAAAAAAAMCEhDEAAAAAAAAAACYkjAEAAAAAAAAAMCFhDAAAAAAAAACACQljAAAAAAAAAABMSBgDAAAAAAAAAGBCwhgAAAAAAAAAABMSxgAAAAAAAAAAmJAwBgAAAAAAAADAhIQxAAAAAAAAAAAmJIwBAAAAAAAAADAhYQwAAAAAAAAAgAkJYwAAAAAAAAAATEgYAwAAAAAAAABgQsIYAAAAAAAAAAATEsYAAAAAAAAAAJiQMAYAAAAAAAAAwISEMQAAAAAAAAAAJnTssgtgU8dXt6/uWN2hukF17eo6638easdVn60+t/7nZ6sLqvdW/7De/rH6/O6WDwAAAAAAAAAHkzDG6rhe9aDqXg0BjNs2/vm53nrbzFr1r9Xbq1dVf1b9y7YrBQAAAAAAAAA2JYyxXKc2BDC+vfqGFvd8HFXdbL196/p176pe0RDMeEN1xYLmBgAAAAAAAIADRRhjOe5SPaF6QHXMyNt8rPrb9T8/3bAVyeerkxq2Ljm5YXWMO1c3HTHe7dfbf68+UD29evb62AAAAAAAAAAAe8I9qlc2bBsyr32xen7DqhljwhWHO239di+sLhs531r12eqnqhO2ef/gIHlEs/8+nbS80gCACf2XZv+ff93llQbAAXZ6s/9/OmtplQEAAMAuunX1msYFIv6uenTTfZB7y+qZ1eUj51+rfnWiuWE/E8YAgINBGAOAVSSMAQAAwIF2dPXDDatczAtAvK96WHXUgmp5QPW5EXWsVQ9ZUA2wnwhjAMDBIIwBwCoSxgAAAODAumX1+uYHHy6vfrY6bhdqun11/oiaTtuFWmCvE8YAgINBGAOAVSSMAQAAsOKOXnYB+9Q3VX9f3XNOvw9V966eWH1p0UVV76oeO6fPedWHd6EWAAAAAAAAANiXhDGm96jq/1Qnzun3luqO1V8uvKIre1n13BnH37BLdQAAAAAAAADAviSMMa2frp5THTun319U960+tfCKNvakhiUrN/L63SwEAAAAAAAAAPYbYYzpPLkh5DDPq6v7V59fbDkzvb/NV8CwMgYAAAAAAAAA7MC8FRwY5zHVE0b0e2f17dXFiy1nlOdV9zriuo9W/7yEWgAAYGrHVHevbrzDce425/gDmyZofUVDaPrv2nwVOwAAAACAA+P+1WUNJ0xntY9XN19OiRu6Q1et8QVLrQj2lkc0++/8ScsrDQAOvDs1hIzn/Y6+iu2vq9Omf0gA2GdOb/b/J2ctrTIAAAAq25Ts1G2qP2741t0sa9VDqw8suqAteE/Dt+8OZ4sSAAD2umtVr6huuexCtulu1Uuqo5ZdCAAAAACwfcIY23dsw1Yf1xzR9xnVny+2nC27qPqXI657/TIKAQCACT2outGyi9ihu1Zfu+wiAAAAAIDtE8bYvp+pvm5Ev/dXP7HgWrbrk4f9fEH1zmUVAgAAE7nFsguYyH65HwAAAABwIAljbM9dq58a2fdHqs8vsJaduPywn9/YsJ0KAADsZfvlPc5+uR8AAAAAcCA5wbc9v1EdM6LfO6qXL7iWnTg8jGGLEgAAAAAAAACYwLHLLmAPekh1t5F9n9Jqrzbxl9Un1n9+1TILAQAAAAAAAID9Qhhja46vfn5k33dXL15gLVN4/LILAACAXfSp6qu2eJvjqhNmHP9s2wtgX696zzZuBwAAAADsAcIYW/PI6mYj+z6tumJxpQAAAFu0Vl2w7CLWeS8GAAAAAPvY0csuYA85qvrRkX3fV/3RAmsBAAAAAAAAAFaUMMZ431p99ci+v1JdtsBaAAAAAAAAAIAVJYwx3veP7HdF9eJFFgIAAAAAAAAArC5hjHFuVN1nZN83Vx9bYC0AAAAAAAAAwAoTxhjnoY1/rF66yEIAAAAAAAAAgNUmjDHOQ7bQVxgDAAAAAAAAAA4wYYz5rld97ci+76z+eYG1AAAAAAAAAAArThhjvvs2/nH600UWAgAAAAAAAACsPmGM+e6zhb5/trAqAAAAAAAAAIA9QRhjvjuM7Hd59fZFFgIAAAAAAAAArD5hjNmOqm43su97qosWWAsAAAAAAAAAsAcIY8x28+qaI/taFQMAANjPrlNde9lFAAAAAMBeIIwx2+lb6HsQwxhHVxdWaxO1s0bMeY8J5nnjDu4zAAAcJEdVD6zeXF1QfaZ6fXX7ZRYFAAAAAKtOGGO2rZxg/PuFVbG6bl2dONFYV1RvHdHvayeY65wJxgAAgP3sUAjj3dVLq7sfduye1euqG+5+WQAAAACwNxy77AJW3G220PcgrozxwerM6kbVLdd/Pqs6ac7tLq2e3fCYfWq9fbxhlY15/qQ6t7pBdePqwdXdZvT/YvUX1d9U760+Ur1zxDwAAHAQHVV9a/XE6k4z+l2vetx6PwAAAACALXlZ47a9+NSyClxB169e2ezH67cnnO9Om8xxSfWEhn2tYREe0ezX+bxQEgCwGGe3+f/Pn1heWVdxarN/l3jwLtdzaCWMt82p6/D2ol2uEYAvO72dbwULAADAAlkZY7axH6Z+fKFV7C0fr76t+ofqppv0ufaE8z12kxru37htTwAA4CAbuxLGRj44fTkAAAAAsD8cvewCVty1Rvb7zEKr2Hu+UP3EjOPfXJ0wwTwPqr73iOs+VN0rQQwAAJjl0EoYb61e2taDGGvV709dFAAAAADsF8IYswljbN+Lqn/d5Ni12/myy1/dVU/+fqhhGc5/2uHYAACwXx1aCeNv214I45C3VG+fqigAAAAA2G+EMWYbu03JBQutYm+6vPrNGcePXNFiK65ZvaQrPz+Hghjn7WBcAADYz+7bEKJ4WXXnHYyzVv3gJBUBAAAAwD4ljDHbpSP7WRljY8+uLtrk2F3b/gng36tuf9jl86v7JIgBAAAbuW91TvWa6i4TjPfShpU1AAAAAIBNCGPMNnbFC2GMjV1QPX/G8e/Zxpj/o/r2I+a4X/WebYwFAAD72dQhjBpWxXjSRGMBAAAAwL4ljDHb2JDFFxdaxd729BnHHtb4rWCqvrF66mGXL6y+qTp3G3UBAMB+tYgQxiF/Wv39xGMCAAAAwL4jjDHb2JUxthIoOGj+rnrzJseuWT185Di3qv6oL79mL6q+peEkMwAAHHRHVd9avbXFhDBqWBXjyQsYFwAAAAD2HWGM2T49st91F1rF3jdrdYzHjbj9SdXLq5PXL19a/efqL3dYFwAA7Af3rd5Svay68wLnsSoGAAAAAIwkjDHbu0b2E8aY7UXVJzc5dnp1rxm3Pbp6fnXb9ctr1XdXr5ysOgAA2JsWuR3JkdaqJy14DgAAAADYN4QxZhu7BYYwxmyXVM+ecfz7Zxx7WvXNh13+8eoPpigKAAD2qN0MYRzyp9Xbd2kuAAAAAGCfu2Z1WcO3wGa1sStoHGS3qC5v48fv0urGG9zmYUf0+6VdqRTGeUSz/104aXmlAcCBdnab///8ieWVdRWnNvt3iQdvcJvTG7Yjmff+ZOp2RXWH6e46ABM4vdn/dp+1tMoAAACorIwxzxeqd47od+vqxAXXslPXqH6qenz1w0uY//3VqzY5dmz12COuO7Mrr6bxhw2rYgAAwEF0o+p11V2XMLdVMQAAAABgi4Qx5nvziD7HVGcsupAd+m/VU6unVPdcUg3PmHHssdXV1n/+yuql1fHrl19TPbLhmx0AAHAQfX91yhLmXauetIR5AQAAAGBPE8aY7/kj+/27hVaxM6dV/+Owyy9bUh1/Vn1gk2M3qv5TdZ3qFdX11q8/t/rPDVuZAADAQXW7Jc1rVQwAAAAA2AZhjPneWL1rRL9lrTYxxv+sTlj/+fKGsMMyXFE9a8bxH65eXN1m/fJHqwdUFy64LgAAWHUfXMKcVsUAAAAAgG0SxhhnVoDgkHtUpy66kG24T/Wwwy6/sfrUkmqpenZ1ySbH7l7de/3nL1bf0nJOOgMAwKr5X+3+anFWxQAAAACAbRLGGOd51UVz+hxfPW4XatmKazactD3cy5dRyGE+Uf3RnD5XVP+leuviywEAgD3hndWjGla62w1WxQAAAACAHRDGGOcz1XNH9Pv+6uqLLWVLfq66xRHXvWwZhRzhN+ccf0KrUScAAKyS5zeEli/bhbleklUxAAAAAGDbhDHGe2JDKGOW61cP34Vaxrh/9QNHXPeu6rwl1HKktzVsl7KZa+5WIQAAsMf8ccM2hIsMZKxVT17g+AAAAACw7wljjPeJ6vEj+j2pOnXBtcxzq4ZvzR11xPWrtNrEb8w49r3VNXarEAAA2GMWHch4cVbFAAAAAIAdEcbYmqdXL5/T50bV/+6qQYjdcmL10uo6GxxbpTDGR2YcO6V6xG4VAgAAe9ChQMblE4+7Vj1l4jEBAAAA4MARxti6R1bvn9Pnm6ofX3wpV3FS9arq9hsc+2j1N7tbzqa+ovqTOX1+uOUFWgAAYC/4YPWlice0KgYAAAAATEAYY+suqO7XEG6Y5anVoxdfzr85uXptdeYmx1/e8C23ZbtmQy03nNPvNg2hFgAA4KrOaAhiT7m931r15AnHAwAAAIADSxhje86r7ludP6PPsdXvVj/X4ld4uGP1puouM/qswhYlRzVs4XLH9ctfqv5yRv8fXXhFAACw9xwKYpw08bgvrt4x8ZgAAAAAAFv2FdXbGr5BNqu9pDptAfMfU/1kQ6hh1vwXVscvYP6tempXrusx1c2ry9q89q9ZRqEwwiOa/fdu6g9HAIBxzm7z/58/sbyyruLUZv8u8eBNbndG9dk5t91Ou6K6w7R3EYAFOr3Z/66ftbTKAAAAYCInVM9p/snNi6pfbjjpulNXr/5r9a4R865VL5pgzp16WFeu6RmHHXtJm9f+nN0tE0YTxgCA1XR2+zeMsaggxqq8ZwBgPGEMAAAADoz7Vv/c/JOcF1bPrR5aXW8L459UfVP1C9XHR8xzeHvYTu7YBM6oLu7L9byxutphx7++zWu/uLrBbhYLIwljAMBqOrv9GcYYG8S4rCH4PGv1uSPb5VmRDmCvEcYAAABYcccuu4B95LUNb4QfXf14dbNN+p1Yfdd6W6v+rjqvIWDxieqTDc/LddfbKdVtGpYMPnoL9Vzc8O22Z1Rv3tpdmdTNq5f25W1SPlx9W3XpYX3+snp7Gy+LfHz1uIaT6gAAcBCdUb2q+WHPy6tHVn9Q/UX1/Ma953txde4O6tuO11f33KW5Ll5vlzS83/rIevvH6h0NW0+ev0u1AAAAAAA7cGz18Oo1be0baVO0f2oIg5yy8Hs537UaTuoequ2S6u6b9H1Um9+njzdszQKrxMoYALCazm5/rYyxlRUxHn7EHA9v/vuRZayKcXxXXjlvFdrbG1YhPH2B9xtgSlbGAAAA4MC7QfUD1Z82fNtq6pOGH2n45tt3N6xCsSqOqV7RlWv9vhn9r95wcnyz+/noRRYL2yCMAQCr6ez2TxhjJ0GMQ76jYVW6zW77x5Pfs/n+n4YV8740o65ltjc3bBEJsMqEMQAAAFacbUoW7/zqt9Zb1VdVX1d9ZXWL9Xbj6oTD2tUbVpH44mHt89W/Vu9r2NbkfdV71/9cRb9S3f+wy8+vnj6j/8XVs6rHb3L8R6pnT1MaAACsvK+ufqetbU2ykT+ujque2xCYPtwl1U9vu8Lte0d12vrPJzcEU65ffUV1v4b7c9QWxvt49ZaG90afanjvdFl1RcNqfSdXt67uVN10xHh3r17ZEC5/RPXpLdQCAAAAALAwj+vK38Y4tyFkMs+Nm/3tuH+/iGJhm6yMAQCr6ez2x8oYX5xzfN6KGEd6YENo4dBtP9rqrv7wpMatYHFZwwp6R4ZMZrlt9fMNoY0xc3ygIUwPsGqsjAEAAAAHzH/oyvtSf7bhW31j/VGbn0h41aSVws4IYwDAajq7/RHGmDKIccjx1T0atj85bsf3YHHu3rjH4Fk7mON61e+NnOfi6ut3MBfAIghjAAAAwAFyh+rCrvzm/z9vcYwzm30y4fSpioUdEsYAgNV0dvs/jLGdIMZectfGPQ73nmCunxg510erG04wH8BUhDEAAADggDit+mBXfuP/69sc6+/a/GTCs3dcKUxDGAMAVtPZ7e8wxn4PYlQ9rPmPwxeqq0003y+MmG+t+ouJ5gOYgjAGAAAAHAAndtUAxTltf+njR7f5yYSLqxvssF6YgjAGAKyms9u/YYyDEMSoceGIKYMR16jeP2LOtaZZjQNgCsIYAAAAK+7oZRfAnndM9cLqjodd95nqO6ovbXPMP6wu2OTY8dUPbHNcAADYqy6vHln9wZLr2A1njujzpgnnu6j62ZF9f2TCeQEAAAAANvW/uuq3Lx44wbi/tMG4h9onqxMmmAN2wsoYALCazm7/rYxxUFbEqCF8fXHzH5P/MPG8J1eXjpj3iqzUB6wGK2MAAACsOCtjsBNPrP7rEdf9RvWyCcZ+RsOJzo2cUj1qgjkAAGBZvm5kv4O0IkYNj8vxc/qsVW+eeN4LqjeO6HdUdfeJ5wYAAABgHxLGYLu+t+Fbh4d7e/XfJxr/vOqVM47/WMMWKQAAsNec0bDV3zwHLYhRdY8Rff6hYWvEqb1nZL8zFjA3AAAAAPuMMAbb8ZDqt4+47qLqodUlE85z5ByHu0UHZ6lmAAD2jzOqV1XXmtPvig5eEKPqzBF93rSguc8f2e8WC5ofAAAAgH1EGIOt+p7q+V31tXN29Y8Tz/Wa6rMzjj+lus7EcwIAwKIcCmKcNKLvMzp4QYwatzLGosIYnxzZz3sQAAAAAOYSxmCsmzWcDH5mG79u/nxB814049hNqtdXt17Q3AAAMJWtBDGq3rDAWlbVV1Wnjui3qDDGvNVKttoPAAAAgAPs2GUXwEq6ScOJ0JtWp1f3qu7c7NfLy6o/q95ffaT6cHXe+uUxrlHdvrrhertJ9Y3rP8/yNdU7qr+qXle9e33+D21hbgAAWKStBjEOqjFblJzf8D5jEa4/st8nFjQ/AAAAAPuIMAYbeWHjlgc+3GnVY4647jnVo0fe/kHVH25xzkOOq85ab4c8v3r4NscDAICpCGKMNyaMsahVMWp8GONDC6wBAAAAgH3CNiUc6ZjqThON9bdb6Hv6RHMecs7E4wEAwFYJYmzNmED4IsMYNxrZTxgDAAAAgLmsjMGRLq9OWMK8j19vAACwHwhibM3J1W1H9FtUGOMa1V1H9n3LgmoAAAAAYB8RxgBWzbXaG/82XXPO8es0rDSz6i6qLl52EQCwzwhibN09qqPm9Lm4etuC5j+rIZAxz8eq1y2oBgAAAAD2kb3wgSdwsLymutuyi5jAvyy7gJF+qvq5ZRcBAPvI2CDG5e2N4OZuGbNFyTnVpQua//4j+/1xdcWCagAAAABgHzl62QUAAADsE1sJYvzg4svZU84c0eevFjT3idW3j+h3afWMBdUAAAAAwD4jjAEAALBzWwliPLL6k0UXtIdcrbrriH5vWtD8P1HdYES/X6revaAaAAAAANhnbFMCrKzjq4cvu4h95mPVK5ZdBADsP1sNYvxBdeqCa9pL7lRdY06ftRazMsZp1Y+O6PeB6ikLmB8AAACAfUoYA1hZJ1a/u+wi9pk3JowBABPbThCDK7vHiD7vrj498bzHVb9XnTCn3+eqb6u+OPH8AAAAAOxjtikBAADYHkGMaZw5os/UW5QcXT2/ut+cfhdV31y9deL5AQAAANjnhDEAAAC2ThBjOmNWxpgyjHF89eyG1S5m+Wz1oOoNE84NAAAAwAFhmxJg1Ty+um7VTetaDSfKmcithiW+f+awq85dVi0AsIcJYkzn5tWNR/SbKoxxl+q51e3m9Pvr6qHVByaaFwAAAAAAVsNanbJWa9qkzTc7Adjvzq7WNmmfmGD8MxpWTNhsjkPtsurhM8Y5dc7tHzxBrXvBw5r/WH58gnm+ovqlhudl1lwXV0/NFxeA1Xd6s/89O2tplQEAAFA5wQQAADCWFTGmd/9cwNkAACAASURBVOaIPttdFeO46hurx1b3b/Y2nV9qWJHtadWHtjkfAAAAAPwbYQwAAID5BDEW4x4j+mwWxjiqOrG6znq7dnXLhq1I7lLdoTp+ztgfqF5YPb361xG1AAAAAMAowhgAAACzCWIsxknV14zo94vrbQqXVf9QvbYhhHHOROMCAAAAwJUIYwAAAGxOEGNx7t7srUOm8tnqydUbq7dXF+/CnIe7XcN2LGdWt6muW53S8Jq6cL2+86u/r95WvaZ6/y7XCAAAAMDEhDEAAAA2JoixWGfu0jzXrp5QvaB6TvU3uzTnd1aPawhjbObk9Xbz6m7r1601BEd+p3r++mUAAAAA9hhhDAAAgKsSxFi8e4zo8/+utyMdXR2/3k6tTqvuVN16k3GuU33vent29WMNK1JM7aiG18MvNqx+caTLqr+uPlAdV920uvP6z4ePcc/19oPV91VvXUCtAAAAAAD7wg2rh1TPqt5Q/VP1meqShmWJz204if9D1VcsqcaVslanrNWaNml7w7KfVwBYsLMbVhLYqH1i5BhnNHxQv9k4h9pl1cO3Weepc8Z+8DbH3SuOqT7X/Mf4gVsc9ybVr1RXzBn3Qw1bhkzpWg0Bno3mu7h6asMqGEc6teF1e+mM237rxLUCe9/pzf537qylVQYAAACwC67R8M24c5p/ovnwdkX1uuoBu13wKlkTxhDGAICtO7vNf8caE8bYjSBGCWPcqXG/F19/m+N/Z8NzNGvsD1Q33u4dOMIp1d9tMs8nGl5X89y7Iai90RiXVt8yUa3A/iCMAQAAABxIV6+eWH26cSeZZ7W3tXv7aa+UNWEMYQwA2Lqz2/z3qnlhjN0KYpQwxvc3/3F+7w7nePCIOV69wzlq2FbklZuMf3l1ny2M9UMzaj2/uu4E9QL7gzAGAAAAcOB8S/W+5p/43Uq7onpOde1dvB9LtyaMIYwBAFt3dpv/TjUrjLGbQYwSxvjD5j/Wvz/BPK8dMc9ZO5zjkTPG/rktjnV8swPdz9xhrcD+IYwBAACw4o5edgGwjxxT/Xb18uoWm/T5eF8+yb8VR1WPqt5e3Wu7BQIAsKEzqldVJ83pd3nDB+9/sOiCDoAxK7/91QTzPHdEnx/Z4Ryb3f5d1c9scaxLqhfMOP6whq0QAQAAAFhxwhgwjZOqV1Tfd8T1F1W/Ut2zOrm6QXWd6moN+19/U/WUhpDFGDer/qL66YaABgAAOyOIsftOq246ot8UYYy/HNHnPg0rUmzHNaqv2eTYr1aXbmPM5804dmJ1/22MCQAAAACwY9euvr36Xw3Bhfc1BCIW5WrV67vqkqDPq260hXHuXb1pg3E2a3/W/D2jf6Xh/v9Fw+Pxba3+Vicvqc6rzrt+fWAFtvXYV+0tQ0DovMPa9y7zyQaABTi7zX9/OnKbkt3emuRwB3mbku9o/mP+2ab58sDRDYGIefN9/TbHP6r62Abjfbrtr2BxrTm1/vI2xwX2F9uUAAAAALvmLtVL2/hk628ucN6nbzDf77a9lSuOrn6i4ZuX804YrzV8mH76jPF+c4PbXNrwON1lG/Xthr9uvdZTViC8sN/aG676evjJZT7ZALAAZ7f5706HhzGWGcSogx3G+PXmP+6vmnC+T46Y7zE7GP8pG4y308DE5zcY81D7wx2ODewPwhgAAAArzjYl7Ac3bdgi5JzqgdWxRxx/e/XaBc39H6vHHXHdq6vHNpz82Korqv9ZPWr953m+snpz9aBNjr+2q26BcmzD43ROw+M2ZoloAID9xNYky3XmiD5TbFFyyBdH9LnlDsb/6YYtSS5fv/yZht/pd+JjM46dtsOxAQAAANgFR35oDXvNg6tnVtfZ4Nirqx+t/mGB8//MBtc9rXFBiln+d3Vc9TvNX2HjxOrF1e2rdx9x7GXr7XYNW5Z84xHH798Q1nhc9YKdlTy9y6p3LruIfea8ZRcAAMsniLFcJ1R3GNFvyjDG5fO7dL0djL/W8L7jt6qvq95QfXwH49Xs9wAX73BsAAAAAICZHt/GS3Fe0HDifNHuv8n8J044x/dtMseR7cPVKSPGe1TDN/U2GuMJE9a9E/+2TYm2K802JQDsN2e3+f97F7TcrUkOd1C3KfmG5j/+l1fXmnDO94+Y8/cnnG8KF7V5rc9eYl3A6rBNCQAAwIqzTQl71ZMa9mY+0seqe1bP3YUa7r/J9TeacI6nN9zXWf5v9e+qT40Y7/caHp+Nlj1+8noDANivrp0VMZZtzBYl51YXLrqQI1xtl+eb5TrV1Wccf89uFQIAAADA9u12GOP2DSffzmz2ySWY5dEN+zIf6bPVfdu9nS1us8n1Pz7xPE9s42+/vbthpYv7NHzbb6xzq/tVn9vg2BOq/7rVAgEA9oh5278JYizePUb0mXKLkrGOW8Kcm/nKOcdftCtVAAAAALAjx+7iXKc0bD9waAuHW1Xn7eL87A9fW/32BtcfWsr5XbtYy602uf4x1Z9XL5xwru9p+Pt6++pvqpdUr93BeO+sHlK9oqt+KPFb1d9Xf7uD8XfiedXrljT3VpxePWDG8V+rLtmlWnbizcsuAABWhCDG4h1VnTGi39RhjLURfVZpZYz7zTj2uup9u1QHAAAAAHvEk7vy3pW3XG457EHHVv/Yxnuh/toS6nnLJrWsNSyrPOZE87L9ZhvX/0/tblhrL3pEs/fnnbcEOgCwGGc3+//ojdpl1cN3uc5T59T04F2uZzec3rjnY97KEFv13hFzvnLiObfrqIaV7Daq8UvV1yyvNGDFzPs39aylVQYAAEC1e9uUXLv6wV2ai/3ru9t4a5APVj+5y7VUvWPGsROr/6/6+l2qZbt+ovrQBtd/dcN2MAAA+50VMXbPmC1Kzm/6lR8uH9Fnt7fw3Mx/bPiAdSM/2RDUAAAAAGAP2K0TTj/YEMiA7Tqh4VuOG/nJ6qLdK+XfPG/O8RMbvmH3rbtQy3Z9sfqpTY6dXV1z90oBANh1ghi768wRfd60gHmvGNHnmAXMu1U3qZ65ybEnVL+8i7UAAAAAsAdcs/pkV10u0TYlbMVPtfGym+9qWMp3WV66SV2Ht8ur/7asAkc4quFx3Kj2JyyxrlVnmxIAWE2/2+puTXK4g7hNyT83/3n5sQXMu9m2H4e3/7uAebfijtV5XbWuT1QPWmJdwOqyTQkAAAD9tzZ+UyiMwVinVJ9p49fRo5ZYV9WNqg837oT/c6rjllPmXN/dxjV/ruGDAq5KGAMAVs8Z1cWtfhCjDl4Y4/qN+535jAXMfc6Ief9m4jmPr36n+qPq8Q3bj3xNw/N+jYb3Bbeovql6fnXJEfV8rnpaw3shgI0IYwAAABxwV68+mjAGO/OUNn4Nnd9qhBvuWn2+cSeX/6ohwLFqjm/41t1GNT9tiXWtMmEMAFgtZ1SfbW8EMerghTH+Y/Ofm4sbfi+d2qtGzP2Biee854g5N6rh16p/32IeB2B/EcYAAABYcUcvePzHVDdc8Bzsfw/d5Po/qr60m4Vs4pzqAdUXRvQ9o/rbhgDHKrmkesEmxzZ7/AEAVsUZDR+4jwlDPrL6g4VWw0bOHNHnrQ2/l07tUyP6XH/iOW+yjdtcUp1cfVV12rTlAAAAALCfHFd9sM0T+lbGYIyvbfPX0Nctsa6N3KPNV5fY6Ft/37WcMjd11zav9y5LrGtVWRkDAFbD2BUx1hq2flgVB21ljDc3//n5xQXN/Rsj5l5r2gDEbY8Y+0vVe6o3VK+s/k/1tuqCGfX8dUMw+tgJ6wL2DytjAAAAHGCPafabQmEMxvifbfz6ef8yi5rhVg0nWccuRfxrrdbJ1X9pd0+M72XCGACwfFsJYqw1BGdXxUEKY1y9YdWHec/Pf1rQ/E8cMfda9c0Tz3u/6tsaghnHbNLn6IZtSV48o65zG17rAIcTxgAAADigjq3OSxiDnXt/G79+nr7Moua4dvWnjf9Q4LXrt1kFz2zjGv9lmUWtKGEMAFiurQYxhDGW59837vm5xYLmf+zI+X91QfOP9cA2X2nv8urxyysNWEHCGAAAAAfUdzb/RNeywxgnVHevvq/63YblYs+tPlR9vrqsurDhZNg7q1dXv1U9urr1Euqtuk7DVhiPaVhR4TXVR6rbbWOsW1U/Vj2venv14eoL1UUNH7z/bfWihhOXizopOs+sbTOm/tbaIjy+8R8MnFt9xXLKvJIHtnmNd1tiXatIGAMAlmc7QQxhjOX5zeY/Nxc3rBKxCLccMf9a9amG94nLdIdmb13yS8srDVgxwhgAAAD72FZPfO60vWiCmk+qHl69vHHL5M5q761+qLrGBHUd6VoNH3x/d/XL1asaQiKb1fLQLYz73dXrZ4y1WXtDda8d37OtedomtVzean/Q/bUNwZ1Pt7XH+MPVHZdQ7+GuXV3RxvX9/BLrWkXCGACwHNsNYqwljLEM160+2fzn5gvVUQus490jajj0vnORdYxx32bX+D3LKw1YIcIYAAAA+9hOwxVbbTsJY9ysYfuFixdQ18eqH9xBbYfcs/qzhlUptlrDvA/JT25YSeMLO7yva9XL2r0tNf58kxresUvzb8WJ1Y82rHCxk8f3goYwxzK9q41r+7/LLGoFCWMAwO7bSRBjLWGM3Xb16oWNf37uvsBafmELdbyy5a/k+Lw2r+/C6iuXVxqwIoQxAAAA9rGdfqi/1badMMbJ1bOqL40Y/20NgYUfq/5H9ZzqjSNvu7be/9ht1HjI94ycZ7OThRs5pmEbljHfRNtKe2d18x3c1zGOavPleX9nwXNv1bc3e+WSDzVsc/OZGX0Ob8sOZDx7k7o+0/K/JbhKhDEAYHeNDWJstsrXWsIYi3T1hgDDvaqHNYQf/qmtvc/4ePWz1QOqO1c3qY6fqL7rNTz/Y2u5pPo/DdtU3qY6bqI6xrp5w4qAm9X3gl2uB1g9whgAAAD72AdntDEntz46Z4wj27O2WN83jKzlldWdZoxzw+rXm31S91Dbyeod31ldOmKOjdpHNhjvrP5/9u48ztKroPP/p7MQEpIQCPsiQUCRQABFxYACI8oOIvsyCP4EHRFxGbdRIOIyKLgwuDKDKIhGQBEGBBRZVFBkFxCVJQ0iBEjYl5Cl+/fH7R6bpu5zb1Xdvd7v1+t5Beqcfs733qpKde791jmj0sRO7jfNdV512i4e7yQ3HFj7kXNcdztuXL2i8TkvqR7ff5Z0TqueOTD/yOsT1Vcv6HEcbagYdKMlZVpFyhgAsDjTFjEurf5sYFwZY/Z+vu2VHHZyfapRseP4XWa9baNdJXaS4dLqj3a5/na9bCDPF5rvf48Bq08ZAwAAYI+a5sWseW77+oNNLk8cqH5oG/e8V6MX4CY9rvvvIvexjX4D6g6NdrT4o6YvaFz10D1ObXQky1aP/83Vr1YPb/TbZneuHtpoJ5CXtf1jTHZTPpnkAQPr3maO605jX/WEhndNeVd1qzF//pyBP3fk9Y/tbreVnfrmgUwPWkKeVaWMAQCLsZ0ixkMb/ruWMsbsvbntFxt2cs3qqMKbNNoBcScZfmRGGab1yAl5HrXgPMBqUcYAAADYo6Z5IWteZYxJL1gdvv7bDu792Cnu++Fm+wb67aZY82B1x+qu1QeO+viB6kXV2VOsdcXq56rPTrnmweq+u3+IW3rywJpXntOa0zixeu6YXIevPzg0b8jzJ9zj8PW4mT+Cya4ykOcpS8izqpQxAGD+tlvEKGWMRTqxne/ut93rGTPO/vWN/pvjVdV/NN2OGfP8hYKtTHqj9ZkLzgOsFmUMAACAPWqaF9Pm8ULWrRo+V3e3L1odW/3LFPe/y44fwdbeMsWa797iY29r9B/n2/W11flTrHmwev0OH9Mkrxyz3kfmtN40rl79w5hch69fb7RzxiQnV++ccK+DjXbfuPksH8SULhiT59VLyLKqlDEAYL52UsQoZQw2xzENl13+annRgBWgjAEAALBHLauM8dop1v1Qdcou1vjeKdaY9W9tnTvFmkdfL2z0hv9OnVldNOVat93FOuN8aMxar53DWtM4s9o/JtPh65xt3vNGTfcGwx/uNvwOjCudnL+ELKtKGQMA5menRYxSxmCzfKTxXyP/ssRcwPIpYwAAAKy4Y5YdYIZu0XRHcTyp0Ra0O/WXU8w5axf338rntzn/t6p7NzpuZKfeWT1+yrn32cU6Wzmu0S4UW/ngjNeaxvUb7dRxvYE5j2v7ZYx3V788xbz7VVfb5r13a9zzfLXq+EUGAQD2nG+qXtbkYuNl1cNbTnEVFuWTA2OnLSwFAAAAANu2SWWMr51izseqp+9ynfMa7dow5Kt3ucbRLtvG3L+vHlsdmMG6/6v6xBTzZr0zxjUb/7W56DLGadVLGi5DnFv9/A7v/9TqwglzLld9zw7vv1Pjnud91bUWGQQA2FMUMeBLnTgw9tGFpQAAAABg2zapjDHNkQDnNjp6Y7c+PGH8lEa7Oyzap6uHNNqueRYuaroXuG/Z7o5EOdq1B8YWWcY4vvqz6msG5ry5+u5drPHZptsdY1XKGDX8+QEA2ClFDNbVydWdm8/xjVcaGJv036UAAAAALNEmlTFeM8Wc58xorQummHOFGa21HT/baOeOWfqLKeYcW91whmsOvdn/kRmuM8n/qe4wMP6x6juqL+xynd9oVKQZcv3qurtcZzvOHxhTxgAAZk0Rg3V1/+q91Uurv23032SzckLDpff/mOFaAAAAAMzYJpUx3lL9z4Hx91Svn9Fan51izqJ3xjhY/ckc7vvmKeddeYZrDr3ZP3Rm8iw9vHrYhDk/XP37DNb6fPWqKeZ90wzWmtbQ86yMAQDMkiIG6+qO1R/1pUca/nh11Rnd/xYTxv9yRusAAAAAMAebVMao+h/VT1af2WLsiTNc5+AM7zUrb2g+vxn10abbjWKWZYzrDIwtooxx1epXJsx5RbPbaaWmeyH17BmuN8nQ8zz0+QEA2A5FDNbZTzbaJfBIl68eM6P7D/39/5JGu3EAAAAAsKI2rYxR9UvVV1TfX/1u9TvV3apnLzPUArxrjve+cIo5Q2cZb9cVB8YWUcb49YbLJRdV/23Ga05Txrj1jNccMvQ8D31+AACmpYjBuvvGMR9/dMPHi0zrHgNjL6s+NYM1AAAAAJiTRR+lsSifrH572SEW7BNzvPc0L/LNsthz+YGxeb/geOfqwRPmPLnRsTez9J5GpZfTB+Zca8ZrDhl6noc+PwAA01DEYBN8uLrRFh+/cvUD1ZN2ce+zqjuMGbu0+qld3BsAAACABdjEnTHm7WaN/w2oZbp4jvfe6tiXeRp6s/+iOa57fJNLPJ9rtHPGPHx0wvgsj4KZZOh5PnFhKQCATaSIwaZ4xsDYE6vb7+Levzgw9hvVO3dxbwAAAAAWQBljelds9ILa66vrLjnLVg6s6b23MlTGuGSO6z6gOmPCnKdXH5/T+h+bMH6F6oQ5rX20oefZzhgAwE4pYrBJnlb905ix46vnV1+5g/v+aKOjNrfy2upndnBPAAAAABZMGWOyG1RPqc6rHpddARZh6M3+S+e47o9MGL+k+rU5rj9pZ4xa3O4YyhgAwKwpYrBpPl/dvXr/mPHTq7+p7rWNez6+0bGIW3lTdddGu/UBAAAAsOKUMbZ2xeq7q1dW7270m0lXWmqivWWo8DKvnTFuV91ywpznVf8+p/WrvjDHe2/X0POskAQAbJciBpvq36tbVa8YM37t6s8b7ZJxwzFzLlfds3pD9bPVvi3m/GF1x+rTuwkLAAAAwOIct+wAK+RqjX5j6d7VtzZ6QexoB6tzq+tVZy8u2p4zdBTHvHbGmLQrRo0+9/N0+oTxA023e8Ys2BkDAJgVRQw23QXVnaqHVj/f1sda3ufQ9S/VO6sLq5Ora1XfUJ005t4fqB5dvXi2kQEAAACYt71exrh+owLGd1a3afxOIV9s9Eb8r1Rvb7RDAvMzVLg4ptEL9bN07UbbCw/5TPWXM173aFedMP6xZv/Yxzl2YGxeu5MAAJtHEYO94kD1rOq51f2rhzQq+R/99+obH7om3evl1e82KmEs6r8BAAAAAJihvVbG2Fd9XaMtYO9VnTVh/rur36v+T6PfdmIxLhoYO77Zvxj57U0+sudFjUo583SVCeMfmfP6Rzp+YGzo8wMAcJgiBnvRRY1KGc9qVLb+pkb/Dfp11XWq0w5dJzcqfH+y+kT14UbHlLz+0PXxRQcHAAAAYLb2QhljX3WH6r6NShjXnjD/s412vnhm9bfzjcYYk8oYsy4DfNsUc14w4zWPtq+6+oQ55885w5G2OqbnMGUMAGASRQwY7Wz3okMXAAAAAHvMJpcxTqoeWz2y0XEkk/xtowLG8xoVMlieSWWMWdrXaPvgSf5+xuse7caNPyf6sPfPOcORhp7nLywsBQCwjhQxAAAAAIA9b1PLGN9ZPbXRNrBDLqqeUf1W9c/zDsXUhsoYQzs27MTNq6tNmHN+9aEZr3u0b5xizivnnOFIdsYAAHZCEQMAAAAAoM0rY+yrfq766SnmPqv6qeb/JjvbN7TzwinN9riO204x500zXG+cW08YP1i9YgE5DjtlYEwZAwDYiiIGAAAAAMAhm1bGeFL14xPmfLF6aPX8+cdhh4bKGKfNeK1rTzHnzTNecyuTdsZ4S3XBAnIcdqWBsc8vLAUAsC4UMQAAAAAAjrBJZYzvbHIRo+oB1QvnnIXdGdr5YqgksBPXmGLO+2e85tGuWZ01Yc5fzjnD0YZKL7PcmQQAWH+KGAAAAAAARzlm2QFm5ITqV6eY9xcpYqyDDw6MzbqMcfUp5nxixmse7f5N/l58+ZwzHG3oeR76/AAAe4siBgAAAADAFjaljPGg6noT5hxsup0zWL7/GBi7yozXmqaM8fEZr3m0B04Y/+fqNXPOcLTTB8aGPj8AwN6hiAEAAAAAMMYmlTEm+VD1znkHYSaG3uy/zozXuvIUc+a5M8b1q1tPmPOURmWiRbruwJgyBgCgiAEAAAAAMGBTyhi3nGLOe+eeglkZOgZjqCSwE5+eYs4XZ7zmkR42YfxD1XPmuP44Q8+zY0oAYG9TxAAAAAAAmGATyhgnVVedYt77Zrjmvhneiy/3mUPXVma9M8aFU8w5ecZrHnnfx0yY89Tq4jmtP2RcGeNz1acWGQQAWCmKGAAAAAAAU1hmGeP4Gd3nelPOm+UxD5NefGb33j/m42fMeJ2PTzHnlBmvedh/q04fGP9U9btzWnuScd9X4z4vAMDmU8QAAAAAAJjSMssYs3qD+7Qp511pRutVXWuKOZuw68gyvWXMx7+iusIM1/nnKebM+miUqhOrH50w54dbzi4UpzR+B5I3LzIIALBSHtB0RYyHpogBAAAAAOxxyywMXHFG9/nYlPO+akbr7Wu6ozIuN6P19qo3jvn4vuprZrjO300x56YzXO+wR1dXHxh/cfXMOaw7jZs0/iieNy0yCACwUn64+q2B8cM7Ypy7kDQAAAAAACtsmWWMWZUjpi1jfE3T76Ix5OymK5LMcveGvWhcGaPqzBmu8w+N3jgYcssZrld1o+pnB8Y/Xj1qxmtux00GxoY+LwDAZjtY/UBbFzIcTQIAAAAAcIR5lTE+PcWcr53RWp+q3jfFvH3V/Waw3gOmnHftGay1l7218SWJWZYjPl29ZsKcb2nyltzTOqb6/eqkgTmPrj48o/V24hZjPn6g0ecFANi7tipkKGIAAAAAABxlXmWMad5Ivmt17IzWe8WU836g3T3mG1WPnHLuV+9inaONOzJiu3PWaf3PV+8aM/ZNM17rqRPGL1fdY0Zr/Uij3VXG+d8tf2vvcfneVX12kUEAgJV0ZCFDEQMAAAAAYAvzKmOcP8Wca1Z3m9F6L55y3lmNzrreictXzzz0z2ncdofrbOW4KebMqtiySuu/aczHb1mdOMN1Xly9d8KcH2v3hZM7Vj8/MP6s6vt2ucZundT4nTHGfT4AgL3nYPWY6jYpYgAAAAAAfJl5lTHeMeW8X2k2b6q/uPG7KBztf1b32eb9T6le0ujF5mnd89Cfm4WTp5gzq7VWaf1xO54cX33jDNc5UP3khDk3rx6yizVuV72wOmHM+B9XjziUZZlu3fjyzbQ70AAAe8OB6vXLDgEAAAAAsJfcrtFvy01zvbTRb+NPcmp1/YHxh25jzUurX6yuMGHNY6r7V/++jXsfeT1risc1jbdMsdZfz2ito+2rPjLF+s+Yw9qnVBeNWe+X5rDeM8esdfj6VHWTHdz3NtVnBu773Oa7s8l2PKWtM15UXXGJuVbRwxr+ejl1edEAYE87p/E/nz+2vFhf5qoN/13iAcuLBsAauGnDP0duv7RkAAAAzNUx1QebvrTw/kbnTn91daXquo2Oovi26kcaFQ0urv5mwrp/vo01D78Y+78bFS7Orm5c3arRC5+/NuYx/GH1vG2s8QeNdlU4/MbssYce3zUmPosjt55ynUuqm015z+24z5TrX1hdew7rv2DMetPuvrIdJ1f/Mma9w9d5be95fmT1uTH3uqzR7jDTHAOzKO9q66wvXGaoFaWMAQCr6ZyUMQDYfMoYAAAAe9gD214xYtrCwdUG1jyteu8c1j1Y7a/ufGidm+3wHl889BgONn4nicNljW+rntzwjgpHX59sdAzLtzYqRuzkGJrjqzOqu1e/3fidKba6Plz9TPXNjcom+3aw/tEeNLDeDWZw/6NdrXrDwJoHqy9UP9GoODTObapXDtzjvY2ep1XyVY3Pu5sjWjaVMgYArKZzUsYAYPMpYwAAAOxxz212ZYhXNPoPzUmuXb11hut+svrJ6sSj1nnJLu/73qPu9+rqo42OUJlV9kur8xvtLjHk2Opfqwsanf09q/Uvrj5U/daE9Yec3Kj8sNX9z9nFfSet+Rdj1jzyuqjRbiy/XP1g9aPV06p3T/hzv9XkI3KW4eca/zgVC76cMgYArKZzGv/zWRkDgE2hjAEAALDHXa56drt7Q/+V1Z22ue4pT+IApAAAIABJREFU1bm7XPezjY4qOX3MGtepPr7De7+6uvdR9/v3XeYdut4y4fk6do5rH6z+74T1J/nTMfc9r9nsvrGVfY2Or5nlTit/Xd1uTnl365hGxwVtlXtSmWevUsYAgNV0TuN/PitjALAplDEAAACo6hGNf6N3q+uC6pnV1+9y3VtXr9rGuger11bf06jQMcm3N30h41+rX6puPuZeyhjj3WHg3nfd5b0nuVz16OrvqssGcoy7PlL9bvV1c865W/do/GO44xJzrTJlDABYTeekjAHA5lPGAAAA4P85obpn9fTqjdUnqksavSD65kbHPTy50c4Bx8547etU39toh4U3Nio+XFRdWL2j0XEqP1R99Q7ufa1Gj+ktjY7T+ESj3RReW/1G9d07vC9f6qVt/eLCaxaY4fTqoY0+3y9p9HX74UbHwXym0dfVW6vnVP+9um2jHSfWwd+19fP78mWGWnHKGACwms5JGQOAzaeMAQAAAMzEzasDbf0Cw7csMdcmuF1bP68HqlsuMdeqU8YAgNV0TsoYAGw+ZQwAAIAVty6/tQ9va7TjxFZ+tdq3wCyb5Jjq18aM/XGTj7gBAAAAAAAA4CjKGKyTx1UXb/Hxr6seueAsm+L72nr3i4sbPd8AAAAAAAAAbJMyButkf/WkMWO/Ut1wcVE2wo2qJ48Z++XqfQvMAgAAAAAAALAxlDFYNz9b/dUWHz+5ev6hfzLZqdWfVidtMfaK6gmLjQMAAAAAAACwOZQxWDcHqgdV795i7OaNChmXX2ii9XNioyLGzbYYe0+j5/fAQhMBAAAAAAAAbJDjlh0AduDC6vbVX1c3PmrsTtVLq/tXH1tsrLVwteq51e22GPuX6lurCxaaCABgcU5p9Heh7bhKo+PdxnlDdekOspywgz8DAAAAAABzd7XqtdXBLa6PVvdbXrSV9IBGBZWtnq/XVVdfXrS19LC2fi4PX6cuLxoA7GnnNPwzel2uB8z4eQFgs9y04Z8jt19aMgAAACrHlLDePlp9S/Wz1WVHjV210W89vrL6rvbuG+NXrB5evao6t9Fvdh7pskbP3zdXH1loMgAAAAAAAABgpZ1Z/XGjcsFWvxHytOVFW6qntfXzcVmj5+vM5UVbe3bGAIDVdE7L39XCzhgAzJudMQAAAFacnTHYFO+sHlTduHpc9Q/VgaUmWj0Hqr9v9PzcuNHz9c6lJgIAmL1PLzvAjGzK4wAAAAAAYMNcsbplda/qNkvOsiy3afT4b9no+WB27IwBAKvprEYl1GXvbLGb6zP5uxsAw+yMAQAAAMBGUsYAgNX1pJZfqNjpdaB6xOyfEgA2jDIGAADAijtu2QEAAABm7CcbHVv34OpKu7zXNRq94TXOa6pLdrnGYR+qnl69dkb3AwAAAAAAWCt2xgCAveHBDf/Mv/LyogGwh9kZAwAAYMUds+wAAAAAAAAAAACbRBkDAAAAAAAAAGCGlDEAAAAAAAAAAGZIGQMAAAAAAAAAYIaUMQAAAAAAAAAAZkgZAwAAAAAAAABghpQxAAAAAAAAAABmSBkDAAAAAAAAAGCGlDEAAAAAAAAAAGZIGQMAAAAAAAAAYIaUMQAAAAAAAAAAZkgZAwAAAAAAAABgho5bdgAAgBV2hera1emHritVJx4xdkl18aH//+nq49XHqgurDx8aBwAAAAAA9hhlDACAul511hHXV1ZnVFfZxT0vqz5Yvb/61+qfqrdXb6s+uYv7AgAAAAAAK04ZAwDYa/ZVN6/uUN2mOru65hzWObZRyeN61bcc8fED1buq1x66/qrRLhoAAAAAAMCGUMYAAPaCy1d3ru5x6J/XWmKWY6ozD12Pqg422i3jZdULqn9cXjQAAAAAAGAWlDEAgE11bHWn6kHVPatTlxtnrH3VLQ5dP1mdVz23enb1ziXmAgAAAAAAduiYZQcAAJixa1dPaFRqeEn10Fa3iLGV61c/Ub2j0TEmD69OXGYgAAAAAABge5QxAIBNcf3qqdV7qnOq6y41zWycXT2z+kD1pJZ7vAoAAAAAADAlZQwAYN3dtHpO9e7qB6vLLzfOXFyl0W4Z763+V3XN5cYBAAAAAACGHLfsAAAAO3TzRjtg3KvaN8P77m90RMh7Dv3v/dVHqwsPXZ+rLjrqz5xSXaE6/dB17ep61RnVVx/KeqUZZLt89Zjqe6rfrn6h+vgM7gsAAAAAAACwdA+rDg5cpy4vGmy8UxsdR3Jpw9+H01yfql5S/XR1++qKc8x93eo7q1+p/r66ZAb5P1o9vNmWUYAv9eCGvw+vvLxoAOxhN23459Ptl5YMAAAAAHZBGQOW40HVh9pdgeFd1ZOq27XcXcJOq+5XPbPRjhu7eUx/W5212PiwZyhjALCKlDEAAAAA2EjKGLBYN67+up2XFT5Q/Vx1s0UHn9Lx1Z2r3290DMpOHuMl1a82OjIFmB1lDABWkTIGAAAAABtJGQMWY1/1g9VFbb+ccKD6v9XdqmMXHXwXrlh9f/X2dlbK2F/detGhYYMpYwCwipQxAAAAANhIyhgwf6dVf9r2ywiXVn/c+h/bsa/Rbhl/1fafg4urHz10D2B3lDEAWEXKGAAAAABsJGUMmK+vq97T9gsIz2p0pMmmuXWjXT62W8r4v9XpS8gLm0QZA4BVpIwBAAAAwEZSxoD52Ff9UPXFtlc6+LPqjMXHXbg7Vu9qe8/N+6uzlxEWNoQyBgCrSBkDAAAAgI2kjAGzd2z1O22vaPDe6q7LCLtEx1ePrT7T9M/TF6sHLiMsbABlDABWkTIGAAAAABtJGQNm64TqeW3vSJInVZdfRtgVce1Gx7JM+5wdqH5kKUlhvSljALCKlDEAAAAA2EjKGDA7p1WvafpSwZurr1pK0tV0n+oTTf/8PXE5MWFtKWMAsIqUMQAAAADYSMoYMBvXqN7S9EWCZ1UnLSXpavuK6nVN/zw+szpuKUlh/ShjALCKlDEAAABW3DHLDgAA7FnXrF5b3WKKuZ+u7t+oCPX5eYZaUx9o9IL7Uxu9+D7Jw6tn5++CAAAAAAAAwAqxMwbszmnV25puF4e3VjdcTsy19B2NyivTPLe/saSMsE7sjAHAKrIzBgAAwIrz25AAwKKdWL2wOmuKua+pble9Z66JNsufV3eoPjrF3EdXj5tvHAAAAAAA2HuUMQCARTq20fEY3zLF3BdWd6k+NddEm+lN1Tc1XYnlidVj5hsHAAAAAAD2FmUMAGBR9lW/U91nirm/X923+sI8A22491XfXL1lirm/1uj5BgAAAAAAZkAZAwBYlB+uvmeKeU+qHlFdOt84e8L5jY4sed2EecdWz6puNvdEAAAAAAAAAGM8rDo4cJ26vGiwkr6h+mLD3zcHG+2cwexdsXprk5//f6tOWVJGWFUPbvj75srLiwbAHnbThn8+3X5pyQAAAKjsjAEAzN9p1bnV5SbMe2H16PnH2ZM+Vd212j9h3o2qp889DQAAAAAAbDhlDABgnvZVv1ddf8K8V1cPrC6bd6A97EPVt1UfnTDvgY2OiQEAAAAAAHZIGQMAmKfHVveeMOet1b2qi+YfZ897T3XP6vMT5v1Gdeb84wAAAAAAwGZSxgAA5uXM6pcmzPlkdZ/q0/OPwyGvr35gwpyTqj+qjpt/HAAAAAAA2DzKGADAPOyrnlZdbsK876neN/84HOWZ1bMmzDmr+sEFZAEAAAAAgI2jjAEAzMN/re4wYc7Tqj9dQBa29v3VP0+Yc0517flHAQAAAACAzaKMAQDM2qnVkybMeVv14wvIwnifq+5ffX5gzinVry4mDgAAAAAAbA5lDABg1n6xuubA+Beq+1YXLSbOlo5d4tpHW2aWd1b/fcKc+1ffvoAsAAAAAACwMZQxAIBZ+trq+ybM+cXqPQvIcrQzGx278W/Vg5aw/jjPaVSKOKe6wRLW/93qHyfM+Y3qhAVkAQAAAAAAAPawh1UHB65TlxcNluolDX9vvLu6/ALzHFnAODLHCxeYYchJ1Wf60mzLKGZ8bXVpw5+7Ry8wD6ySBzf8vXHl5UUDYA+7acM/n26/tGQAAAAAsAvKGPDlbl4daPh74y4LzPOCgRwXVVdcYJZxvrPxGQ9Uj1pglt8cyHKw+lCj8gjsNcoYAKwiZQwAAIAV55gSAGBWfqbaNzD+vOqlC8pS9bqBsROqeywqyID7D4ztq/5uUUGqn64+MjB+zep7F5QFAAAAAAAA2IPsjAFf6muqyxreieK6C850RsM7dSz7qJKtjig58nr7EjL9fwN5Dlb/Xh2/hFywTHbGAGAV2RkDAABgxdkZAwCYhZ9q+O8Vv9/ojfxF2l+9cWD8Ti33qJK7VCcPjD9vUUGO8PvVvw6MX6d64GKiAAAAAADA+lLGAAB264zqQQPjl1a/vJgoX2ao0LDso0ruN2H8+QtJ8aUuq35uwpwfWUQQAAAAAABYZ8oYAMBuPao6bmD8j6v3LSjL0Z7XaJvmcSYVIublpOpuA+PvqP55QVmOdm713oHxW1TfuKAsAAAAAACwlpQxAIDdOK76roHxgy1vV4xa3aNKVvGIksMuq546Yc4jFxEEAAAAAADWlTIGALAbd6+uNTD+5412eVimVTyqZBWPKDnS71WfGBh/QHXKgrIAAAAAAMDaUcYAAHbjIRPGf3shKYat2lElq3xEyWGfq54zMH5ydc8FZQEAAAAAgLWjjAEA7NRJjY7bGOe86q8XlGXI/lbrqJJVPqLkSE+fMP6AhaQAAAAAAIA1pIwBAOzUPaorDIz/fnVgMVEmWqWjSlb9iJLD3l69aWD826vTFpQFAAAAAADWijIGALBTk46peO5CUkxnVY4qWYcjSo409Dk8oVEhAwAAAAAAOIoyBgCwE8dUdxwYf2v1LwvKMo39rcZRJetyRMlh5zZcYrnzooIAAAAAAMA6UcYAAHbiVtXVBsZfuKgg27AKR5WsyxElh32gUbFmnDtX+xaUBQAAAAAA1oYyBgCwE/9lwvhLF5Jie5Z9VMm6HVFy2MsGxq5Zfc2iggAAAAAAwLpQxgAAduI2A2MXNHwkyLLsb7lHlazbESWHTSrWDH0tAAAAAADAnqSMAQBs177q7IHx11SXLSjLdi3zqJJ1O6LksH+oPj8wrowBAAAAAABHUcYAALbrRtWVB8b/flFBdmBZR5Ws6xElVZdUbxgYv/WiggAAAAAAwLpQxgDYma+YMH61haSA5bj5hPHXLSTFzuxvOUeVrOsRJYcNfU5v2KhsApvquhPG/cwHAAAAAADYhWOqh1T/1ug364euy6q/qG6xlKQwXz/f+K/9S6sTlxdtKj/W8PfvQ+ew5rkT1rzJHNacpfs2nP/rlxcN5mJf9aDqX5ruZ/7Lqq9dSlIA9qqbNvzz6fZLSwYAAAAA23DD6k1NfkNmqzdofqc6YfGRYW7+vPFf8+9aYq5pnVEdaPxjeOGM1zup+szAem+f8Xrz8FUN/7vuu5cXDWbuKxsdzbOTn/n/u7r84iMDsAcpYwAAAACw9v5LdWHbf1PmyOu11dUXHRzm5O2N/1r/kyXm2o5/bPxjuKjZHlVyn4G1DlaPn+Fa83Js9bnGP4ZfWF40mKnbVR9rdz/z/6G6xqKDA7DnKGMAAAAAsNZu2fAbkNu53lJdYbHxYS4+3fq/Kb/Io0rW/YiSw97R+MfwnCXmglm5RfXZZvMz/635mQ/AfCljAAAAALC2rl59sNm8KXP4OnehjwBm7yoNf40/annRtuWMFnNUySYcUXLYixv/OF63xFwwC1etPtBsf+Y/f6GPAIC9RhkDAAAAgLX1jGb7pszh6y6LfBAwY2c1/PX97cuLtm2LOKpkE44oOexpjX8c+5cXC2bid5vPz/x7LPJBALCnKGMAAACsuGOWHQBgRd2k+q453ftJ+fcv6+sqE8bPX0iK2XjewNgJzeZN1PtNGF+n35z/yMDYpK8LWGVfXX33nO79pOrYOd0bAAAAAFhh3gwE2Nqjmt+bJ2dVt53TvWHeTp8wfuFCUszG8xr91uA4k4oUk5xU3W1g/B3VP+9yjUUa+txeobr8ooLAjD2yOm5O975Jdbs53RsAAAAAWGHzetERYN3dc873f271wTmvAUc70O6LmJN2QPj4Lu+/SPurN1ZfP2b8To2OKvnUDu9/l+rkgfGhnTlW0aSizeurS3a5xnurG+zyHrBdN53z/e9VvXLOawCw91x3wvhXVa9eQA4AAADGUMYA+HI3qK4/5zWufuiCRbq0+f7sP1B9YY73n4fnNb6Mcfiokj/c4b036YiSqs9NGD9rBmtcWn3dDO4Dq+Rblx0AgI10woTxkxaSAgAAgLEcUwLw5a6z7ACwpi5edoAdmNdRJZt2REmt5+cXVsGk31wGAAAAADaQMgbAl7vGsgPAmlrHN+v3NzqqZJzDR5Vs16YdUVJ10bIDwJo6teF/HwDATkw6Hu6LC0kBAADAWMoYAF9u0otawNb2LTvADg0VIw4fVbJdm3ZESfl7I+zUwfzdAoDZe/+E8XctJAUAAABjeVEd4Mt9eNkBYE1NOrd6Vc36qJJNPKKk1vfzC8t2QX47GQAAAAD2HGUMgC93XsNvzAJbO7713B1jf7M9qmQTjygpZQzYqfOWHQAAAAAAWLzjlh0AYAWdX72l+to5rvGGQ2vAIh1s92WJG1ffMmZsX6MSwmd2ucYyPK/6+jFjh48q+cMp77WJR5RUnTJh/NnVF3a5xgXV23Z5D9iu76iuNsf7v2SO9wYAAAAAAFgrj2v0xvW8rjMX91Bgpr6j4a/t6y8v2q6cUR1o/ON64ZT3OalRGWXcfd4+y9AL9oONf1wHUvJlff1U8/2Zf/PFPRQA9pCbNvzz5/ZLSwYAAEDlmBKAcX67+vSc7v3i6p1zujfM24UTxk9fSIrZ299sjirZ1CNKavhz+8nq0kUFgRn7nerjc7r3y7LbCwAAAADsScoYAFu7oHryHO57WaPfwIV1dcGE8WstJMV8DBUlDh9VMsmmHlFSdc2BsUklHVhln2g+P/MPVP9jDvcFAAAAAABYa8dXr2m2W5V7U4Z1d0rDX+OPWV60XTuj3R1VsslHlFT9VeMf2yuXmAtm4fjq1c32Z/7jF/kAANhzHFMCAAAAwFq7RvX+ZvOmzB9V+xYbH+bigsZ/nT9liblm4R8b/9guaviokvsM/NlNeGP2PY1/bM9YYi6YlatV5zWbn/nPzc98AOZLGQMAAGDFOaYEYNj51dnVG3Z5n6dX39XoRTFYd/sHxm68qBBzspujSjb5iJITqusNjO9fUA6Yp49Wt2lUytqNp1cPyc98AAAAAACAiU6qfrO6uO39Zuz51cOWkBfm6Y8b/zX/gSXmmoUz2tlRJZt+RMktG/533QOXFw1m7sTqf7X9n/kfqR6xhLwA7E12xgAAAABgo3xV9QfV5xp+4et91eOqk5cTE+bqpxr++j99edFmYidHlWz6ESWHd/YZd91kedFgbm5UPbP6bMNf/+dVT6hOWU5MAPYoZQwAAAAANtIjGn7h69TlRYO5u1vDX//fvrxoM/FjDT++h27xZ86d8GfWvazwGw0XVI5bXjSYu//a8Pf3lZcXDYA9TBkDAABgxR2z7AAAa+qyZQeAJXrrhPHbLCTF/Dyv0QvY49zvqP9/UqOCyjjvqP55t6GW7OyBsXdWly4qCCyBn/kAAAAAwLYpYwAA2/Uf1fsHxofeuF8H+6s3DozfqS89quQuDR9J9LwZZFqmU6uzBsZft6ggAAAAAACwLpQxAICdGHoD/jaNdotYZ0MFihOqexzx/4/eKeNoz999nKW6Q3XswPjfLSoIAAAAAACsC2UMAGAnht6AP7G63aKCzMm0R5XshSNK7jxh/LULSQEAAAAAAGtEGQMA2IlXTBi/y0JSzM/+6k0D44ePKtn0I0pquIzxruqDiwoCAAAAAADrQhkDANiJf6veOzB+79b/7xnTHFWy6UeU3Ko6Y2D8pQvKAQAAAAAAa2Xd3yQBAJbnZQNj16m+aVFB5mTSUSUPa/iIkne2/keUTCqbvHwhKQAAAAAAYM0oYwAAO/WCCeMPWkiK+Tmv4aNKvq3hI0qeO9s4C3dM9YCB8U9Ur15MFAAAAAAAWC/KGADATr26+sjA+EOqkxYTZW6GjiqZZN2PKPnW6noD4y+oLl5QFgAAAAAAWCvKGADATl1W/dnA+GnVdy4oy7w8t+GjSsZ5R+t/RMkjJ4z/yUJSAAAAAADAGlLGAAB249kTxr9/ISnmZ3/DR5WMs5sdNVbBtap7DYx/qHrlgrIAAAAAAMDaUcYAAHbj76u3DYx/U3X2grLMy06KFet+RMkPVpcbGH9mdemCsgAAAAAAwNpRxgAAduv3Joz/6EJSzM92jypZ9yNKTqkeNTB+sMmfcwAAAAAA2NOUMQCA3XpW9dmB8e+obragLPOwv+0dVbLuR5Q8prrSwPjLqvctKAsAAAAAAKwlZQwAYLc+WT1jYPyY6pzFRJmb7RQs1vmIkis2eSeTJy8iCAAAAAAArDNlDABgFn69unRg/N7VNywoyzxMe1TJuh9R8t+rKw+Mv7l61YKyAAAAAADA2lLGAABmYX/1xwPj+6rfbH3/7rG/6Y4qWecjSm7YqIwx5BcXEQQAAAAAANbdur4hAgCsnic2vDvGrarvXVCWeZimaLHOR5Q8tbr8wPjbqxcsKAsAAAAAAKw1ZQwAYFbeU/3BhDm/UF1tAVnm4XkNH1Xyztb3iJL7VnedMOenqwMLyAIAAAAAAGtPGQMAmKWfqT41MH6l6pcWlGXWzqveMDD+J4sKMmMnVU+ZMOc11YsXkAUAAAAAADaCMgYAMEvnVz87Yc53Vd+6gCzz8LQxH/9c9cxFBpmh/1ldb2D84ur7Gt4VBAAAAAAAAGDXHtbojclx16nLiwZLd1z1loa/R86vrrmsgLuwr1F54bL+87F8vLrbMkPtwt0bHT0y9Ln6haWlg9Xw4Ia/R668vGgA7GE3bfjn0+2XlgwAAAAAdkEZA4bdpslv8r+qOnZZAXfpho12+LhfddqSs+zUdasLGv4cvb+6wrICwopQxgBgFSljAAAAALCRlDFgst9r+PvkYPX4paXb246vXtvkz889lxUQVogyBgCrSBkDAABgxR2z7AAAwMb6ieqjE+Y8vrrDArLwpZ5UnT1hzp9XL1pAFgAAAAAA2DjKGADAvHysemB12cCcY6vnVjdeSCKq/mv1wxPmfLB65AKyAAAAAADARlLGAADm6VWNdmEYcpXqr6rrzj/Onnf3RsfH7BuYc2mjEs0FC0kEAAAAAAAbSBkDAJi3x1evnDDnOtVLqyvPP86e9Y3VudVxE+b9dPXa+ccBAAAAAIDNpYwBAMzbgeoh1fkT5p1ZvaS6wtwT7T1nVn/R5Of2pdWT5x8HAAAAAAA2mzIGALAI51cPry6bMO/W1fNTyJilM6uXN3nXkQ9UD6sOzj0RAAAAAABsOGUMAGBRXl59/xTz7ly9qrrqfOPsCd9Qvbq69oR5n6ruUV0w70AAAAAAALAXKGMAAIv09OoJU8z7+upvqq+Yb5yNdvdGpZarTJj3hUNz/2nuiQAAAAAAYI9QxgAAFu2J1VOnmHfj6h+qs+YbZyM9rPqz6qQJ8y6rHlL93dwTAQAAAAAAAEzwsOrgwHXq8qLBWjimem7D30eHr09U37GcmGvn+OqXqwNNfl4PVI9YTkxYKw9u+HvpysuLBsAedtOGfz7dfmnJAAAAAGAXlDFg906oXtp0hYwD1a9Xl1tK0vXwFdXrmv75/JHlxIS1o4wBwCpSxgAAAABgIyljwGwcV/1e0xUIDlZvrG6wlKSr7e7VBU33HF5aPXI5MWEtKWMAsIqUMQAAAADYSMoYMDvHVL/W9IWMT1QPWkrS1XNS9atNdyzJwepz1T2WkhTWlzIGAKtIGQMAAACAjaSMAbP32KYvFRysXlXdZClJV8M9qvOa/vn6eHXbpSSF9aaMAcAqUsYAAAAAYCMpY8B8PKK6pOkLBhdVP99oh4i94iurFzf9c3Sw+kB15jLCwgZQxgBgFSljAAAAALCRlDFgfs6u3t/2ygbnVfep9i0h76KcXD2h+nzbe25eWl11CXlhUyhjALCKlDEAAAAA2EjKGDBfp1cvanulg4PVm6u7t1mljJOqH6s+1vaei0uqn2yzngtYBmUMAFaRMgYAAAAAG0kZA+ZvX/XY6ottv5TxtupR1eUXnnp2rlqd0/ZLGAerf6++eeGJYTMpYwCwipQxAAAAANhIyhiwOLeu3tv2CwkHqw9Vv1B95cJT78y+6nbVs6svtLPH/KLqKosODhtMGQOAVaSMAQAAAMBGUsaAxTqxemJ1UTsrKFxWvar6vupqC84+jZtVP1e9u509voPVB6r7LDo47AHKGACsImUMAAAAADaSMgYsx42ql7fzwsLB6tLqNdVPVbeojlnoIxg5sbpT9WvVv07IO+m6uPrl6goLfQSwdyhjALCKlDEAAAAA2EjKGLBc968+2O5KDIevj1cvrv5HdefqWjPOemx14+p+1VOq11VfnFH2V1dnzjgv8KWUMQBYRcoYAAAAK+64ZQcAANiB51Z/UT22+tHqSru415Wqux26Druwek+1/9D1kUMfu7BRkeKz1SWH5p5UnVCdXJ1eXbW6ZnX9Q9cNq8vvIt9W3lE9oXpBoxfbAQAAAAAAANaenTFgdVyxOqe6oNnsNrHK1z9VD2w5R6vAXmVnDABWkZ0xAAAAVpwX8gGAdfepRmWM61U/UL13qWnm4xWNjlC5eXVudWC5cQAAAAAAgCHKGADApvhc9ZvVV1XfVj27+sJSE+3OJ6qnV2c1ejwvz5EkAAAAAACwFpQxAIBNc6DRThIPa7RbxvdXr249dpP4TPWc6l7VNarvrd6+1EQAAAAAAMC2HbfsAAAAc/Sx6rcPXdes7trouI87VqctMdeR3le97ND1itZ7Nw8AAAAAACBlDABg7/hw9YxD13F2n6N6AAAgAElEQVTV11VnV7etbl1dawEZLqv+tXpd9XeHrvcuYF0AAAAAAGCBlDEAgL3o0ur1h65fO/Sx06ubVzepblhdvzqj0Y4apzf98W5frC6sPlCdV+2v/q3RcSPvrC6aQX4AAAAAAGCFKWMAAIxcWL3y0LWVq1SnVidVJxw19tlGJYsLD/1vAAAAAABgD1PGAACYzgWHLgAAAAAAgEHTbrcNAAAAAAAAAMAU7IwBAMzTSdXdqltVn6n+tHrXUhMBAAAAAADMmTIGADBrV2hUwLjvoX+edMTYE6ofqH53CbkAAAAAAAAWQhkDAJiFwwWM+1V37UsLGEc6rnpa9crq3YuJBgAAAAAAsFjKGADATk1bwDja8dW9qqfMKRcAAAAAAMBSKWMAANux0wLG0a46s0QAAAAAAAArRhkDAJjkxOqOjQoY965OXm4cAAAAAACA1aaMAQBsRQEDAAAAAABgh5QxAIDDrlDdvf88guTE5cYBAAAAAABYT8oYALC32QEDAAAAAABgxpQxAGDvObnRDhj3zQ4YAAAAAAAAM6eMAQB7gx0wAAAAAAAAFkQZAwA22zWqJ1X3b7V2wPjxQxcc6c8blYUAAAAAAGCtKWMAwOY6pfrb6obLDgIAAAAAALCXHLPsAADA3HxfihgAAAAAAAALZ2cMANhct1p2AAAAgDVx9epmA+N/U128oCwAAMAGUMYAgM11wbIDAAAArInbVX8yMH716qMLygIAAGwAx5QAwOZ6VnVg2SEAAAAAAAD2GmUMANhcr69+oPrisoMAAAAAAADsJY4pAYDN9tvVi6qHVI+prrPcOP/Pa6qXLjsEK+fdyw4AAAAAAACzoIwBAJvvP6pfPnR9RXXv6n7V2dW+JWV6ffVLS1obAAAAAABgrhxTAgB7yweqp1a3rW5Q/UT1xqUmAgAAAAAA2DDKGACwd53XaLeMr6++MsUMAAAAAACAmVDGAADqS4sZ16t+qHptdXCZoQAAAAAAANaRMgYAcLQjjzI5I8UMAAAAAACAbVHGAACGKGYAAAAAAABskzIGADCtI4sZX1n9ePWGHd7r4lmFAgAAAAAAWDXKGADATuyvnlx9Q3X9RsWMf2z6HTPePJ9YAAAAAAAAy6eMAQDs1v5GxYxvbLRjxo81XMz4++pFC0kGAAAAAACwBMoYAMAs7a+e0pcWM15fXVp9qnp6ddfqsiXlAwAAAAAAmLvjlh0AANhY+xsVM56y5BwAAAAAAAALZWcMAAAAAAAAAIAZUsYAAAAAAAAAAJghx5QAAAAAwGo6sbp+dcah66rV6dUNJvy5n6nuU11w6Np/xPW5OeQE/n/27jtekqLc//hnc4DdJS4ZlpwWFskgSJSkyM+rgICgIkGCwjUhKhdE8IKiosAF5YIoIkGCiAKSk2QQWHJcUXJmgV02nd8fzzl3z86Zrq6Zrurqnvm+X69+Kad7u56ac6anp+upp0REREREGigZQ0REREREREREJL2FgU2B9YG1e7flgUFtnGub3q2ZKcBk4CHgXuAO4JU22hAREREREREHJWOIiIiIiIiIiIiUbyyWMLED8DFgVdpLvGjVhN5t534/ewq4FfgbcC3wVglxiIiIiIiIdDQlY4iIiIiIiIiIiJRjPLZ8yGeBzYFhacP5Pyv3bvsCs4HbgYt7txcTxiUiIiIiIiIiIl1mH6DHsY1NF5qIiIgEtCfuz/yF0oUmIiI1MQLYA7gGmIX7c6Vq22zgJuALwOjAr0vV7Ib7tRifLjQREREREamjwakDEBERERERERER6UDLACcB/wb+AHwcGJI0otYNBrYAzgFeAE4FVkkZkIiIiIiISF0oGUNERERERERERCScFYEzgaeBbwCLpA0nmAWAQ4DHgMuxZVZEREREREQkg5IxREREREREREREipsInAc8AewHDI/QxnvAFODhnOMeA54BpkaIYTDwKeAW4AbgoxHaEBERERERqb2hqQMQERERERERERGpsQnAT4DPAIMCnfNp4AFgMpZ48RyWhPFW7/6JvfuyHAzc1Pv/xwHLASsAawCTgLWBVQPEuxVwG3AVcDjwZMHziYiIiIiIiIhIl9sH6HFsY9OFJiIiIgHtifszf6F0oYmISGLDge8C7+P+rPDZJgMnAbsAi3q0PTHnfFt6nGMh4JPACcD9wJyCfZgOHAeM8mi7inbD3b/x6UITEREREREREekeSsYQERHpDkrGEBGRZrbBlgJpN3FhFrbEx0HAMm20HyIZo9ES2PIqfwNmFujbs8DObbSfmpIxREREREREREQqQMkYIiIi3UHJGCIi0t944A+0n6jwKPCfwGIF44iRjNHfIsAh2FIp7fb1ctpLNElFyRgiIiIiIiIiIhWgZAwREZHuoGQMERHpsxXwIq0nJczBEhM2DxhL7GSM/jYEfg/MyGmz2fY6thRKHSgZQ0REREREghqcOgAREREREREREZEKGwIcDVyLLeXhaw5wIbAOsAtwa/jQSnE38HlgReBnwAct/NuFgT8DPwGGhQ9NREREREREREQ6jSpjiIiIdAdVxhAR6W6LA9fRWjWImcDZwCoR4yqzMkajxYFfANNzYmjc7gCWixhXUaqMISIiIiIiQakyhoiIiIiIiIiIyEAfA/4BbNPCv7kNWA/YF3gyRlAV8DJwGLA2Vi3E18bA/cCOMYISERERERGpGiVjiIiIiIiIiIiIzGsX4GqsCoSPN4HDgS2Ah2IFVTFPAtsBnwKe9/w3CwFXAPvHCkpERERERKQqlIwhIiIiIiIiIiIy14HAJcAoj2PnAGcAK2FLd8yJGFdVXYEtm/IzYJbH8UOAXwHfjhmUiIiIiIiIiIjU0z6415Idmy40ERERCWhP3J/5C6ULTUREIjgC93W///Ya6ZbcmJgT25aJ4toQeC4ntv7bL6jOZLHdcMc6Pl1oIiIiIiJSR1X5siMiIiIiIiIiIpLKYOBU4ATP428B1gGuihZRPd2NJWRc7Xn814DfAcOiRSQiIiIiIpLI0NQBiFTUCGBN7MHKJGAxYBywQO//9m3DgXeAd3v/9x3gLeAp4NHe7THgvXLDFxEREREREZEW/Aw4xOO4HuAU4JvAzKgR1ddrwE5YosVPyE+02AtbumQvunOZFxEREREREZGOtgiwHzYb4yHsgYpvSc28bQ4wBbgcOAhYrpwuSWRapkRERKQ7HIn7M3+pdKGJiEgg/4Xf9/upWJJBFVR1mZJGHwPexO/1PTlRjH20TImIiIiIiIhIIIsC+wPXEDb5wmd7GDgR2AItF1RXSsYQac9g4G3KudZeHCjmySXFe2+geEUkrFNxv3dXTBeaiIgEcCB+92pvAJsmirGZuiRjAKwBPI/f63xkohhByRgiIiIiIhKYlimRbrQB8H3gE1gZTB8vY4NkL2MzOt7Clh4Ziy1dsiBWXWNdYFmP863Zu30bq5rxP8BZvecWEelkk7BlnspwW4BzLIxdr8sQIl4RERER8bcLcJrHcf8EdgAejxtOx3oU2By4Glgt59jjgVexZyQiIiIiIiIiUhObAlfhNxPjA+A8YFf8kiv6W6r3310IzPJsrwd4B/guMLrN/km5VBlDpD17YQ9XZxOvwsS7WKLbpADxbgG8RNwKSjOBF6hOyWsRmZcqY4iIdKYtgGnk36tNpppLUtWpMkafRYA78bs//mSC+FQZQ0RERERERKRFqwLX4jcg9g/gy4QbSF8ROIPWBh1/HqhtiUvJGCLFDMaWi1oTe1C8H3AlrSUxfIAt+bQTVvp4cWBYpHgHAQthM/k2B/YG/tBivD3ARVgp7K17+75I77lFpLr2xf2+XiRdaCIi0qYlsMqXPokYCyWKMU8dkzEA5gPuIP+1fxtYoeTYlIwhIiIiIiIi4mkwcDg2WJf3Jf9ZbLZ2rAGxT2AztX0G6j4XKQYJS8kYIuENAq7A71o5HVgvTZjzOAX/RAxd30XqaU/c7+2qDtKJiEhzg/GbsPEvYJlEMfqoazIG2FKAj5D/O7gHGFFiXErGEBEREREREfGwInAL+V/sZwM/AIaXENOawCseMVWx/KkMpGQMkTgOxi+x4cepAmywI37xXpoqQBEpTMkYIiKd5Rjy791ewyqiVVmdkzHAnn1MIf93cXKJMSkZQ0RERERERCTHDsBU/Ga5bFFybLvkxPR0yfFI+5SMIRLHQfglN6yYKsAGvskY26QKUEQKUzKGiEjn2BKYhfu6/j6waaL4WlH3ZAywpQbfIP9e+j9KikfJGCIiIiIiEtTg1AGIBPYlrMT9/DnH3QWsA9wcPaJ5XQ6c49h/a0lxiIhU1aoexzwGPBM7EE8+8b6LVWsSERERkXQWA84HhjiOmQN8Fri9lIjkUWzSysyc484CJkSPRkREREREJDAlY0gnOQo4Gxiac9yNwLbY7IsUjsVmVDSjwToR6XbrehxzXfQo/H3E45ibyX/ALCIiIiJx/RJYPOeY44GrSohF5roNODLnmAWAX5cQi4iIiIiIiIg08UP8ysRfDYxMFGN/N9M8vpVSBiUt0TIlIuGNAKaTfy3fNVWATTxDfrzfShadiISgZUpEROpvW/Lv2W7GXTWjajphmZI+g4DLSP89QMuUiIiIiIiIiDTYH79EjMnAmEQxNtqPgfG9mDQiaZWSMUTC2xy/6/mSqQJssAR+8W6cKkARCULJGCIi9TYcW+bOdS1/FVgqVYBt6qRkDIAFgedw9+lFYFzEGLopGWMw8DZ+32eKbhcHinlySfHeGyjeTjQOS4o6E6s8/Czws6QRdZfRwCzi/v3PAN7Hrg+vAS8A92PLgp8B/BewF7Bc5L6KiLTjFsq5V5hSIMYFsaURy4jz5AJxVt3PsPuQG7H7ks8S93tCIXnLOYhU3U7A6R7HvQbsDEyNG463e5r8TEuUiEi329zjmGepTvLaZh7HTAPuix2IiIiIiGQ6AljNsX8OsDc24CTpvAXsDtyKJdA0swS2RO03ywqqg02ivAfWtwU4x8LAmgHO4yNEvJ1mA+B7wCcYOJ4wrPxwuta6xK/gNIyBv9Mlab5E67+w59nXAxdgzz/E3yAsqWUidn3r+98Fe///++lCc1oO2B5YG/ssWRL7PBkHfAi8g32mPwY8BNyFDZZWdfle9afa/WnFCGDDktq6ucC/3Qx7/5ehk+9phgHL925bYhPgZwF/xZaebDYGKyJtWA14j/zsrznANolizDIKmM28cR6SNCJplSpjiIR3NfnX9N8mi26gX5Af743JohORUFQZQ0SkvpYHPsB9HT81WXTFdFpljD7H4e7XTGCtSG13U2WMvbCKMI3PpkJu72IzRycFiHcL4CXs9x8r3plYUtZOAeLtFMtigxpZr9kDwC7Jous++wBvEu89UGR7DTgGWDRW52tuKWA74OvAWdgAuGtcY7E0YWYaCRwM3E17fx9vAr8h3ud3q9SfavenXWsDz2MTsmNd62Zh9yOfKxDn13vP8WHEOKdh92CLF4iz6nbB7kOyXoO/YvcxIlLAUCyzyefCc1qiGPM8y7xx1v3DrtsoGUMkrCHYw7q8a/r+qQJs4j7y4z02WXQiEoqSMURE6utS3Nfwl4EFkkVXTKcmY4xi4POSxu2mSG13UzJGn8HY4OmazJ1VeCWtPfD/ADgRS2JYA3vwH6tawiDs3ms1rLLi3sAfWoy3B7gIOBDYurfvi1DeLNW62B2bPd3s9bsa+11LGiOxZMOPYsvGfA+4k9beA9OBvwE/7/33h2ETBQ/GKkqdAJyNzZxvJWlrGvDteF2vvEWBrYBDsWVdbiP7feTaqpKMMQj4ClahttU+NNvmAJdhf78pqD/V7k9Iw7D7ttWwido/pfUE1L8CXwW2xe67F8Xum0IaDSyNjQ3uit9ExcZr7hnA57H7opXpvnGpNch+3d6iWOKMSNc7Fr+L0bPA/IlizNM/U/FN9KWvbpSMIRLWevhd11dPFWCDMfit1frxVAGKSDBKxhARqadJ5K/HvHey6Irr1GQMgB3Iv8/eLkK73ZiM0cwg4Ar8vp9Nx77LpXYK/gMXeiif73tkD2p8MV1Y4jAUS1TzeQ9MAVZs4dzzY9+JbvU8fw+WDNktz0a3Am7Aqg35vj55WxWSMZYBrsMd52zs7+IE4HDs2vEb4JWcfzcVS/4rk/pT7f6U4Uf4vwf/M1GMw3BXe+i/vYstXyXmS8DbNH+tvp8wLpHa2hC/AbAeql0q7w7mxvnnxLFI65SMIRLW4eRf01+nOolr25Ef7yyqmxAoIv6UjCEiUk8X4r5+30p17i3b0cnJGGDPSVz9u4fwvz8lY8x1MH7P3X6cKsAGO+IX76WpAqyRrAlwL2HXHamu7+P3PvhkgTa2xpI5fNp5lO54Pnogfq9HK1vqZIy1sfe8K8bLgBUy/v0QrLLtaznn+AXl3IupP/OqWn/KsjV+77/bUwXYy2dZ7B7gyFQBVthaZL83fpgwLpFa8i279iDV/rC4jbmxfjNxLNI6JWOIhJVXQroHuDxZdAP5VGi6N1l0IhKSkjFEROpnFdyTOGZQ/0HFTk/GmAC8j7uPOwVuU8kYcx2E37O3VmbXx+SbjLFNqgBr4ss0f93expZzkWo7hvz3wFRgRMF2xgA3e7TVA5xfsK06+BztLUXi2lImY6xL9uzyHqzqmO9SNBOwpBxXX38bLvSm1J9sE0jfnzJtjt/7b89UAfb6CfkxzqS+Sy3GNhF4h+avWydWfBGJ4nP437TsmihGX8djGYqXUf+HQN1IyRgiYeVlY/dQrcS1G8iP9+fJohORkJSMISJSP7/Bfe0+M11owXR6MgbAf+Pu4w2B21Myxlwnk/9959Fk0Q3kU2nxHaz8tzS3HrbsTLOBve0TxiX+zif/fXBVoLbGAv/waK8H2DdQm1U3FpuV/QmsutAJ2O/k78CL+I9p9JAuGWMs8ExObCe3eM7lyR4Y7dsODhB7M+pPvpT9KVveeE4Plsy9YKoAe11CfpzXJ4uuHnak+XKV04H1E8YlUgsj8C+D9hgwOEmU0i2UjCESzur4Xds3ThVgg2Hkz9LrAf4jVYAiEpSSMURE6mUZ4EPcD1lXThZdON2QjLEA+bONNwzYnpIx5rqF/O87v0wW3UC/JT9eLRGcbSj2LDXEwJ6k8zj574PvB2xvXZoPdjVu/0bP6QHWwO931EO6ZIy8Jd4epL3KKnvlnHc6sE7B2JtRf/yk6k/Zfkz+e+/OZNHN9ST5cWqJknyn0Py1ewK77xGRDK2sv7Z3ohileygZQyQcn+v7NGB4qgAbbEi1vzyLSFhKxhARqZe8Gf3npQstqG5IxgD4Ae5+nhuwLSVjmBE0r5DQuFWpIm3eTOEe4FvJoqu+A2j+mj0PjEoYl/hbCL/EiC0Dt/t7jzZ7gO0Ct1tXu1Pd50l5z+amYwkl7Tov5/xPAvMXOH8j9ac1Zfcnhb+T/977abLozKLkx9gDfCxVgDUyGvgXzV+/AxPGJVJpg7CMJZ8L0TMos0niUzKGSDg+X95vShVcE18nP94nkkUnIqEpGUNEpD5GAW+Qfc2eg5UQ7wTdkoyxEPAe2f2cRrjPYiVjGN811ZdMFWCDJfCLtyqVFqtmNNlLKOyVMC5pzSfIfw/MxH7fIe3k0W4PnZMIWdSK+L1eZSdjrIR9nrpi+m2ANvIShkItI6f+tNdGWf1JwTfR9NOpAuz1KfJjnIESJX3tTfPX8CVgvoRxiVTWLvjdqPQAhySKUbqLkjFEwnme/Gv7ccmiG+hS8uP932TRiUhoSsYQEamPrAdufdul6UILrluSMQD+B3dfvxqoHSVjmO+S/33nmWTRDbQr+fF+gC03KQNl/b4fwSbHST0cT/774O4I7Y4kf5C4B3vuI7b8ls/4RtnJGGd4xLRBgHauymljJrB0gHbUn/aU1Z8UNqWa771GJ5AfYxWWUqmLQdj9TLPXMeSyXSId4xr8LpazgcUTxSjdRckYImEsh9/1fYdUATbxKvnxfiFZdCISmpIxRETq40bc1+xN04UWXDclY6yGe7bmA4HaUTKGuZr87ztFZ+CG9Avy470xWXTVtjDwNs1fsy8ljEtadwP574OfRWr7SY+2ZwJDIrVfJ/NRvQHhRclPqAmVyPPJnHZ6gB8XbEP9aV8Z/UnlW+T37alk0c11C+mu5Z1qX5q/ju9i7y8R6bUElmThc6NyW6IYpfsoGUMkjLzZiz3YZ8C4VAE2WBW/z6MVUwUoIsEpGUNEpB4WB2aRfb1+NF1oUXRTMgbAzbj7W2Sd9D5KxrDB0nfJ/76zf6oAm7iP/HiPTRZdtR1H89frFWB4wrikNUNwL+fUt30mUvu3erTdQ3WWNkqpiskYR3vE8+VAbQ0mvzru28CYAm2oP+0roz+p/In81/GcVMH1GoZV8kp1Le9UI4DXaP5a/qisIAaX1ZBIAXvg/7f6p5iBiIhIcJt7HDMZeCd2IJ428zjmJapVtldERESkG+yKe9btGWUFIlHkrVP+2VKi6Hzr4DfIUpXJUGOASR7H3Ro7kJraI+Pn52Nr0ks9TMIG+fP8PVL7szyPS13+XwYaid+S738L1N4c4LqcY8YB+7V5fvWnmNj9ScmnOl7qe5uPAKM8jrs9diAd5kPggox9WfdBwSkZQ+rgcy0cq2QMEZF6+ZjHMalvhvvzScbQgz4RERGR8rkG42dhg4tSX5cC7zv271pWIB3OJ1n+DeDx2IF42oT8pQ9mA3eUEEvdrAeskLHv92UGIoVt4nHMM8DLkdpfzvO4NyO1L+3bjfwy/U8B/w7Y5o0ex/gkIDSj/hQXsz+prIzfchSxEtZ8+SSMPIdNApTWnJvx8wnABmUEoGQMqbpFsC8HPh4Gno4Yi4iIhDUeW/YjT5WSG5SMISIiIlI9C+J+gHkDVp5W6usD4C+O/RPxHxCUbD7J8n/HSjtXgc/3swewJRxkXrtl/HwKcG+JcUhxPgN4sQYZBwNLex4bKxlE2reDxzE+g/Ot8DnfirS3/K/6U1zM/qTyUY9j3iR9omnKa3mnuxtbgqeZrPuhoJSMIVW3Lf5/p5fFDERERILzmXUF1bnRXAxYyeO4KlXyEBEREekG2wJDHfsvLisQieqPOft9Bi3Ezec7WpWSz5Us376swYerSo1CQkg5gLccMMzjuClYqXipjkHANh7H3RC43X9j1RzybNviedWfMGL1JyWfZIwqJJr6XMu1REn7su5vlIwhgt8HTp8ro0UhIiIx+My6mkLYcntF+Dzoexd4KHYgIiIiIjIP1yB8D/DXsgKRqK4BZjj2b19WIB1qdaxCbZ6qJJ8PAzbyOE7JGANtiJXmbkbPV+tlcbJ/l/3Fet/u7nmcq7KRpDERq1ib554Ibfucs9XBfvUnnBj9SakOFSeWBZbyOC51nHWWlYyxLH73k4UoGUOqbpLncbOBB2MGIiIiwfnMuqrKgz7wS8b4OzAndiAiIiIiMo8tHfseBF4sKQ6Jayruh9BboGedRfgky08H7o8diKePAKM9jtPAxUD/L+Pnc4BbygykiS9jSXSptoeBIdF7GY7PIONbwGOR2t/X87grIrUv7fMZTJ8B/DNC2094HLM1rX2mqz/hxOhPKgtiyaZ5Ut8r+FzL38U+o1LohM/mm8iufvLpgufOVYc3i3SvQcAansc+CUyLGIuIiIQ1Fr+Eu7olY1QpXhEREZFusBiwgmP/1WUFIqX4m2PfQsCqZQXSgXyS5e/CXZ2kTD7fz54EXokdSA1lzQB9BBvsSWUJ4KcJ2wf7PHF9plSN74zvGOX3twFW9jjuQeC6CO1LMT6D/U9jk2BDe9LjmIWwpDtf6k84MfqTyqbYOKPLDODeEmJx8bmW30maCYCd8tn8DtmJiRsWPHcu13qaIqlNAObzPFZVMTrHKcBqqYPwsETO/suBWWUEUtBZwAWpg5Cu9FH8kkKrktwwP7COx3EqgSsiIiJSrrx1oFPP8paw8n6fHyXeDPBO51MZoyrfz8AvGUPfzwYaBKybse/OMgNp4kRgXML2pwE7A08ljKFVm3gcE2PG92jgdM9jj0AVRKvIpyy/z6B8O3wqL4DFeF8Lx+ZRf/zE6E8qPkkO92KVv1Kq8lIqnfTZfCfNCwCsi90fxUhcBJSMIdU2sYVjlYzROTaghDWaSrBl6gA83ZA6AOlaPg/63gIejR2Ip43Jv2/6kDhrNYqIiIhItvUd+3qwmfzSOe4FPiB7eYr1gf8tL5yOsRywjMdxSsaovxWBBTL2pfw+uy7w+YTtTwd2Aa5PGEOrRgDreRwXYwDvp/hVxbgEd0UjSWMcsLDHcbEG+30HVVf0PE79CSt0f1LKS9qG9EuUzIdf9ejbYwfSRKd9Nt9N8+W1xgErETEZU8kYUmVrtnDsA9GiqJ4hwNrYQOZm2JflRXq30Vi5nbeBf2GZifcCV5G2zKCISCOfErixSmm2w+dB3z2kz6QWERER6TZrO/Y9DrxZViBSipnA/WTfn7v+HiSbT7L8HOCO2IF4WhVY1OO4KiWPVIVr8D7lZIgfkl9KPpa+wZ5rE7XfrnWxhAyXGYRPsvky8BWP4+4HvhC4bQnDdxD9n5Hafw94HRvPcPGNU/0JK3R/UhmGTfzNkzoZYwPyx+pnkybBvNM+m133OeujZAzpUq0sVdENlTGWAg7s3cY7jutLzFgJ2Kr3Z9OAi4GTsRthEZGURuJ3M1ylB2c+yRhVildERESkW7hmkv2jtCikTA+SfX8+kchlhjuUT7L8ZGwCUBX4fD97CXgmdiA15KomlGqJn3WBnRK1/SHw/4BrErVfhM8SJfcRdtLIYcDPPY57Fisr/37AtiUc30H01yPG8Ab5g/0reJ5L/QkvZH9SWYfsSmr9pag40Z/PEiWTgamxA2nQiZ/Nrvuc9YDzA7f3f5SMIVW2oOdxb2JfsDrVfMBxwKE0f8++j6119AIwPzAB+AjzZqyNAvYG9gR+CRyFboZFJJ2NgOEex1WlpOxQbJmSPFWJV15m2ukAACAASURBVERERKRbjAWWduyfXFYgUirX73UMsCzxZot2Kp/KGFVKPtcSJe3LqozxKukqCX2jyc96gCt7tylYxd8iSVYrAb9i3koSHwKfpr7LaPgM4IWa8T0fcAzwTY9jrwH2QJWpqqwKg/2vY1WOXOqUvKD+VI/PEiVPAK/FDiRHmdfyVnTiZ/PrWKJRs2WAXMmqIh3tRuyNnLelytouwybAczTv95tYSbj5mvy75YFfZ/y7HmwWyUKRY2/Xnfj93rWF2Y70+7WIBHUU+X+b08kvt1mW9cmPdzbZ6+6KSL3tifv9X9V7KhGRbrA27mv0zulCi24i7r5vmSyy+DYjTt93yzmvq0ppnY3H7/nB7qkCbOIp8uM9NFl01fYizV+vVGXal8GWH+ofyzPAhgHbWB54vqGND0k34zeUrN9l/22Xgm0MAvYC/u3R1ofYhMLBBdvsZPPhd71dLHIcrnGD/pur+lhRl3vG4PNaqD/hhexPKn8kP/6zkkVnBmHJAXlx7lFyXJ382Zw1/vhyzEb1wShVNsbzuLejRpHO9sB1WKWLRo8CawFn0LzCxXPAAdiSJs2sjWWWjSscpYhI63xmXd2N3YBVgc+sq8l07ueRiIiISFUtn7P/2VKikLLl/V4nlBFEB/FZogTSr6neZzFsJmWeKlXyqIqhZA+c/bvMQPo5jHkrAT+NzWa+O9D5J2AT/pbp97MZwGewmb11tRywhMdx7ZbfXxs4Hkt8+j22fHaWOcC52JLj3+/9b6m2CZ7Hxa684CPvXg/UnxhC9ieVqlac6G9V/Cb4lL2USid/Nmfd74wHhsVqVMuUSJV1czLG+sCfaV7G/zVgK6x8YJ5fAxsA+2W0cSJWXaNKrscy4qQcnVxZRqppKH7rmlbpwZlPMkaV4hURERHpFsvm7NdSFZ3pJayS3siM/RPKC6Uj+CTLTyHdYH0jn+9n7wIPxQ6khpYge3Jmit/vcGDffv/9AbZGfKjZqcthgz3L9fvZDOCzwF8CtZGKzyDjk2SX3x+OPXsfi03Wm4AlYKyNLWUzweP8LwIXA2cCD3scL9XhO+4Sc6mZNzyP84lV/QkvZH9SmAAs6XFc6ue5PtfyFyn3O02nfzZn3e8Mwv5morzWSsaQKhvredxbUaMo33zABTRPxAD4Gn6JGH1OonkyBsD+WHWNB1o4X2zfSx2AiES1Ls2XV2qU+ma4P61HLCIiIlJNrtLIbwLvlRWIlKoH+Bewcsb+KpfMriKfyhh1+372dzQ7vxlXdYMUyRifBBbs99/fBR4JdO5lsMGeCf1+NhPYFbgiUBsp+QzgrYJdL0OZhv1+7sTK/9+G3md1NdrzuGkRY/A9t0+s6k94IfuTwkc9jnkdS1pLqYrVOzr9s9l1v7MUSsaQLjTT87hOq4xxALBixr4rsUSNVjwB3INVyGg0GDgGy2wTESmDz4O+Hsovv5ZlZfwe5lbp4aSIiIhIt1jEsa+VSQxSP6+TnYyxcJmB1NxY/Nacr9L3HVUubJ8rGeOV0qKY6/P9/v/9wCmBzrs0NtjTv3z+TGA3rBJxJ/CpOBrCW8BRwA3YoOXsktqVuHwG0GdEjsH3/KGSF9Sf1oTsTwo+SQ6DgctiB5LD5zl52ckYnf7Z7Krw4bpPKkTJGFJlbzHvmkFZOjEZI8uRbZ7zXJonYwBsB4wibialiEgfnxK4T1Kda7vPTfFzwAuxAxERERGRAVyD7r7llaWeXGuZu5J0ZF4fJXvZiv6qktwwP7COx3GqXNica5Ch7O/gCwKf6PffhxGmysKS2GBP/4lus4DPAX8KcP4qGI1fElUICwK/BB4ErsWeMWtJkvrzGUD3nSjbLt/Bfp/quupPeCH7k4JPZYyFqMck5TKTMbrhs9l1v6NkDOlKvl8CPogaRblGYiXkmnmM9te7vM+xbxSwNfDXNs8tItKKjT2OuTt6FP629jhGD/pERERE0nAtb9ppS5rKvFy/X99lb8UvWf4t4NHYgXjamPzn2R9iFWJloKUd+8pOxtiFuUs0X0yYhJ8lsMGelfr9rG+w59IA56+KDcl/H8zClrruG0QbhL3eo7HB03HY7OSVev93hONcg4GP9G7fxt5fJ2FLlYRcBkXK02mVF9Sf8OpcGWMssFbqIAL5AEuGK0s3fDa77ndc90mFKBlDqsz3wUknfcmegV0MFmqy7/wC580rNbg5SsYQkfiWBsZ7HFelB2c+yRjXR49CRERERJoZ7tg3vbQoJAXX79f1dyHz8i2PXZUBV58lSu5B7/8s4xz7yk7G+B327PertF8JuL/FscGe/pPcZgF7ApcEOH+V+CxR8hBwuuf5hmAJHtsDOwAb5Ry/AXAh8E3g61Snco74q8Jgv29lh7okL6g/1bERflW/6uBu4ldB6a8bPptd9zuu+6RCOuUPUjrTm57HNUtcqKs5wEVNft4DXFDgvHnJGIsXOLeIiK/1PI+rSsnLNbDs3TzXxQ5ERERERJpyDbrHfkgtaX3o2Oea4S1zjSR7Sdv+qjTQ6pOMUaV4q2akY987pUVh5gCXA9sCTxc812LADcCq/X42G9gLq97QaTb1OOaOFs43u/f4Y7DqMxtgZePzkrA2AG4GvodV3pB66KuSkmdW5Dh8B5hH5exXf+II1Z8UfJYouRF7rVNuPpWhb/c4JqRu+Gx23e+47pMKUTKGVNkjnsd1UjIG2DpMFzf87C/AUwXO+R4wzbHfZ6a6iEhRa3seV+R6F9I2HsdMBl6MHYiIiIiINDXMsS/2Q2pJy5Vs4/q7kLk2wm/ApyrLMg7Fb9nLqsRbRa5BhrpWE1kUq1a5er+fzQY+T/MJb53ApzJGK8kYje4FPt3bzgs5xw4GjsOSN1SVqB568Btoj11V3/f8edcm9SeOUP1JwScZo+wkh0ajsKWf8vw9diCRVPmz2fU3Gy25SMkYUmU+mWHQeckYM4BdsQ+NHwHHAwcEOK/rhljJGCJShmU9jplO/pf9suzoccy10aMQERERkSyuhIshpUUhKSgRp7iPeRzzIXBf7EA8rQPMl3PMHNIPsFSZKxmjzDLooSyCzbpds9/PZgN7U6zCcJWtAizscdydAdq6C1gfv8SOTwG/QRUy6uIDj2NiJ9f4nv99j2PUn/BC9qdMQ8hfagnS3ytsSH7ycA/FEutSqfpns+t+J1pljNjZUyJF3I+9SfMeoCxaQiwp3E64D4WxuF9Hnw94EZGilvI45iWqsR7xQlhJtjyNlYxEREREpDyu6ghaqqKzuX6/riVMZC6fZIy7qc7r6bNEyWTca4F3O9cgQ92SmBbGZt1O7PezOcAXgPOTRFQOnyVKXgOeCdTey8DHgQeAlXKO3RN4Dvh+oLYlng+AcTnHVGWw32fcQv0JL2R/yrQWMCbnmB7CJKwV4VO94zHgrdiBBFaHz+YkyRiqjCFV9j7wsMdxqwLzR46lqFHAd7E19A5P0H5ewsqrpUQhIt1uSY9j3owehZ//ID9DeQrpb95FREREuplrkFjJGJ3N9ft1JemIGYrfUge3xQ6kBT7JGFWKt4pc5bfrVBljIeA65l0KtQfYHzgvSUTl8UnGCD2T+n1gL/wSdo4A1gjcvoTnM4Aee8mv0MkLedSf1tQ1GcMnyeFx0j9/9rmW122Jkrp8Nrvud7RMiXQtn5vHIfh9gUzpm9hyI8cBmydof92c/S+VEoWIdDufLwrvRI/Cz24ex1xANap4fAGLI8Q2A3vQ8jb22XA/cAVwBnAoMAndP4qIiEh1vOfYt2BpUUgKriVr3y0tivpal/wlP6BayQ0+yRi3Ro+i3lxJTHWpjLEgtlzoOg0//xpwdvnhlC5FMgZYlZyTPY4bCvwsQvsSVqctg6H+hFfXZUpSXSNbMQi/8czUS6m0ok6fzaqMIdKEb8aUzxeyVJYCvtPvvy9PEMOGOftvLCUKEel2dbnvWBzY2uO4c2MH4mmDgOcaBozGyiEuDnwE+CRwIHAKVpr0DeB3WGKGiIiISEpvOPYtUloUksLCjn2vlxZFfflMFOqhOgMBKwOLeRxXpeSRKnIlXNTh+/oCwDUMnHT2HeDU8sMp3Tj8qk7EquDpO6C2PWGfU0h4vtUMog1M4j8DPVQlCVB/WhGyP2XyqYyR+t5mddxJxX3qUhmjbp/NQxz7olUJGxrrxCKB3AY8AqyZc1yKahO+TsQGtgBmA39NEMOOjn0zsfJBIiKx+cy0iV1mz8dXcd+Ygd1kPlpCLD5+hlWvWBJYAlgG2AK7uc/zRO/2NlYVYxD2gGdRLBFjbJN/swCwd+92LXAw8HShHoiIiIi0xzXormSMzuZKxkhderoOPuZxzJPY94Qq8Hnu9xzwQuxAam66Y98w7LllVY0D/gas3/DzH2DPXrvBxth3dpfZwD2R2n8Mm6DROPO5mU9HjEOKm+p53ELAi5Fi8BmMBncVtD7qT3gh+1OWpYDlPI5LnYzhkzDyGvBU7EACqONns2vswXWfVIiSMaQOfgX8MueYTbGBo9fih9OSbbA19frchnvmTgwb4k5muYRqlfA8BBtIlHJcDdyUOgjpGi8CE3OO8ZntFNP8wEEex/08diAteLZ3628oNhtmvYx/MxvYA/ij47yDsYSMA4B9aJ5x/3HsAcvnSZNsKCIiIt3N9QxgYWxW37SSYpHyDML93ODVsgKpsY09jrk7ehT+fCoXaomSfHnJGNEGIQoaiz2/aqz8+1PgmNKjScen/P5DxF024FL8kjF2Ab4bMQ4pZorncYsQb7DfN2l2SqBj+tpUf/zP7WNKpPbb4XONfAt4PHYgOepQvcNHXT+bXUvwKBlDutq5WBaVqzTSCGzw7NhSIvIzH3Bmw8/+nCCOgx37ZgNHlxWIp72BjVIH0UXeQckYUp5/eRyzEmkfmu9H/vrik7Gs3yqbBdxHdjLGjbgTMQDm9J7jQKz6xnkZ51sA+3zbDri+nWBFRERE2vS8Y98gbHZc6geuEt6i2DOXLP8sK5CaWhoY73FclWa1+yRj6LtIvrxkjCoaA1zFwASi04Fvlh9OUpt4HHNH5Bie8zxuDWyyzSsRY5H2NU7oyeKqQlWUz7k/AF7yOE79CS9kf8rik+RwB7YMW0o+SSNVX6Kkzp/NrvudaOMRdVgLTuRt4ByP4w4h7jpZrfpvYPmGn11ecgxrYckNWX6BlZ0UESnDZI9jBuO3BmoMo4Gvexx3BOlv3H0s6dh3ZYvnegJ7APpAxv7BwO9QOXAREREpV96gUON3cukMeb9X38HCbpWVsN3o4ahR+FsDW44xj5bgzedKxnDNFE1lPuy7a+PA1TnYc+BuMhi/yWt3Ro6jlaWAXM8kJK1nPI+L+YzH59y+SQnqT3gh+1OWOlScWBRY2eO41HG61P2zOUllDCVjSF0cTf46leOxMulVsBNwaMPPHsH/gzSEQVgZ/az3+e3Ad8oLR0TEuwrLWjGDcPgh+csk3YBl/taB63VsJ8P6XWxpk1kZ+5dEnysiIiJSrik5+11Ldkp95f1ep5QRRI2t7XlcVdYq38bjmMnEK9XeSVwzPseUFoWf0dhgz2YNP78Iq2hZhwkSIU3ESsLniV0Zo5X3mU8SlaRRl8F+3zjVn/BC9qcMo/FbQin2NTKPT8LIDODe2IG0qRM+m133O0rGkK73GvA9j+OOxbLLUloJK+U+qOHnZVfF+DrZX1ifBD4LzCwvHBERHgJe9jju47EDaWJD4PCcY2YAh5UQSwhLYGW5m5kO/KPN8z6OfcZl2RMY0ua5RURERFr1Ju4S6KmSfCUuVzLBNJSMkWdZj2Om09oM+Jh29Djm2uhRdAZXMsYCpUWRbxTwF+BjDT//M7AXtuxyt/FZouR14OnIcUxt4djFo0UhRfkOomc9VypqPvyWwQhdSUL98RO6P2XYEBiac8xs4O4SYnHxSca4F/gwdiBt6JTPZtfy5B/EalTJGFIn/4O9sV2WwMqkNyZClGV+4E80/wJTZjLGRtgyKc08DmxJtdbzEpHu0AOc6XHcbpRbUno4cBb590VHUZ1SvXlc6w/eQ7FkvD859i2B3xcLERERkVAedOybVFoUUiZXMsYj1OdhcCpLeRzzEtWY3bgQsK3HcRfHDqRDuCZHuAYnyjQKuALYquHn12DPCrIqNXY613f8PmXM+PYZoO2jSYDV9TaW0JpnlUjtr4zf+I1vUoL6E1bo/pTB51nkQ8B7sQPJUYelVJrppM9mV/KpzyTStigZQ+rmi+Sv/bkD8K34oQwwFria5uUyX8IGv8qwInZhHNZk383A5igRQ0TS+RX5Jb+GAt8sIZa+ts7HSn663AycFD+cYFyzZtpZoqS/vFJ5KxQ8v4iIiEgrHnLs8y3rLvUxFFjfsd/19yBmSY9jfAaByvAfNH++1d8U4M74oXSEfzv2VSEZYySW/N9Y6fcW4NPEmSm8ILbs9dIRzh2STzJGGe+DVpZFeD1aFBKCT4WAWIP9q3oed1cL51R/wonRn9jqkOQwAljP47iiz21D67TPZtf9jus+qZC8si0iVfMWVr7+Vtzrzh0PvIHNdC7DgsDfgA0y9v+ZcmYULI4lhDRbquV0rLx+1bOSX6RaJa6yjMG9JM4UYE45oRTyVuoApOu8AJwAHJNz3L5YRaRHIsYyGPgt9oDP5SngM9TjPd3H9aCm6JePV3P2+8y0ExEREQnlPse+IVjZ4utKikXim4R7ref7ywqkxvKSGwDeiR6Fn908jrmAalTxqAPX0jOtDLLHMAK4DNiu4ed3A58kXunwfZk78eIE4MhI7RSxKLYsdp4yKmP4JHP1UTJGtV2HTWp1WQl7dhb6eZhPEsFbtPaZrv6EE6M/MQ3Cbymn1MkY62PVmfOUcS331Ymfza4KT1VZok+kMtbASsb05Gz/TfwlS9YBHs2Jw2d9y6KWxJYgaWz7HeBzJbTfbfbB/TvX7CuRbCOwGWt51/AXiLdcyXDgbI8YXsHK89XJCKz6SFafij5kG+s4d99nr0gn2RP33/xC6UITERFgWdzX6WOSRRbXRNz93jJZZHEdhrvf6xQ492455x5f4NxV8hj534OuTxbdXItjZa/zYl0jVYA1tDrV/B43HFuHvjGmB4hbsWMQ8HS/9naN2FYRnyL/fTALWz47ttM8YunBlotylYLvVvPh9/otVkIskzxjifFc7vce7ba6/JT6E06M/sS0Jn6v1YRE8fX5NvkxPpUsuoE69bP5RLJf/2arHoh0vWWw7Lu8C9ilxJmlOwTLyJqR0/5UbGAspmWxC3Vj23cSbyCz2ykZQ6SYZbBKOHnX8Kd7jw1pY6ziRl7b/6R+iRhg2eBZfXoiwPnzHvwfFqANkSpRMoaISPU9T/Z1ukqzy0Lq1mSMK8nu8zvYs5p2dUsyxmTyvwvdkiy6uY4nP86/JYtuoNWx5K/fATdhyyxPx65PtwF/wBIesqrqlmEM2a/l7xPFNIy5FYX7b4/irkgbwg792puNe7ZsSieQ/174R0mxPOwRSw/5y5t2qyolYwzCKp/mxeJToahVT3i0+5UWz6n+hBOjPzEdQH68LyWLbq7LyY/znFTBNejkz+Y/kP36jwvclkjHGI3fzOZpwE8Jc6EYCeyH30BeD/DHAG26TMTWMurf5hwsw8un9KS0R8kYIsWtil+FjKnA94FRBdtbCPg5diOX1+ZdVH/N2CzfILtfZwc4//9znL8HK1Mn0kmUjCEiUn3nkX2dnkV1B9iK6MZkjFFYOeSsPl9Z8PzdkozxN/K/D4VI4i5ifuBN8uPMK+Ee23DsXvFm/J4R9m33YYNH85UfMu9mxHRTgliGApc0ieVpWlsOo11X9GuzyskDPn9fp5cQx+LYM2efv/GTMs7R7aqUjAFwvkcsof+2lvRoswe/pXkaqT/FxexPLOeQH+8lqYLr5zXy4zwgWXRzdfpn8600f+3fi9CWSMfZlnlL12RtU7GL8x60VqZ9LPYF78f4ZST23/Yq0rEcm2Hrc/Vv73UGruEk4SkZQySMkcAZ+F1Pnwe+i62xN9jz/GOBvbGyanmVjHqwh/U/pt7JbBeT3b/9ApzflUE8nTQPFEViUjKGiEj17Y37Wv35dKFF043JGDvh7nPRCm3dkozxv+R/L5pN8WT4Ig7PiKv/9hDxlyZ2WQZbM71ZbDOxMt7n9R6TtYzkk5RfEjurMsqUkuMYAlzYJI5/AsuV0P4k5k0sOLaENtsxDHcSWt+2TwmxHOMRR9+2VQnx1FHVkjG+6BHL44Hb3MujzWfbPPcXPc6t/rjF7E8szSrGN27fSBadWYX8GHtIv0xGN3w2Z1VUfCRCWyIdaSRwCPblwefCNgfLRL8IOBU4uvffHwb8ADgFG3C6H79Z1P23aVhZwk0i9vfTve30b/d+yrkoipIxRELbDb8M4b7tDaxc2q+AH2E31Qdj1+9fY8kX95P90Ktxm42VZa3jsiSNXMu/FF1PeRwDP3v6bxcVPL9IFSkZQ0Sk+hbF/b398nShRdONyRjn4O7zKgXP3y3JGIfh9x1pvUTxjca99FDftmOi+MDeX80ma83BqjE2JqgPJ3up46mEXw/d5XdNYuiLvazE+sE0r2j0LrbcSxn+0tD2+iW126oN8Hu/xn6WMQr/ZzZ3R46lzqqWjOH7ew05G94nIbDdgXP1p7iY/YlhPH7vqZjjdD6+RH6Mb5E2ybQbPpvHkF3h6dzAbYl0vKHYrJdrsRnOPhfjUNsTwLeIXwL1Kwx80HQuaWctdBslY4iENwLLwM4qFxZjmw1cQHk3lbFNIO5N/SmO88+ic15Hkf6UjCEiUg9ZM9R7sATdTlsDuNuSMUYwsDJo/+3pAG10SzLGJPy+K30xUXw/9Yjt+kSxAXwcq3zRGNMM8hNE1gfebvJvy3y9v5bRfg/lJCQMxp1YNR0rS34idh0bGiGGTRvafIHWvisPI8xS2D5cv6++7fWKxNG37VKgnTJf2xSqlowBNqkpL559A7U1CJth72rrHYo9V1d/2ldGf0LLW0q573NlRKoAe/kkuRRdbq+ITvhs9rER2X08PHBbIl1lMeBQ4DLgFfxvGn23F7GZ1PtiA2BlOLohhpkUL8UprVMyhkhcE7EZRfcCHxL22v0KNhtoDzpv/fA9yO73Xwueeyvc68OeUPD8IlWlZAwRkXo4Avf1+svpQoui25IxPo27vyHuRbslGWMQ8BL535vOSxDbhuRXp/0Q+/tPYXHg5Yy4vuN5jqzvbO9TvJKhj8bBjv7bFyK3PQi/Aan+26tYReNNCTcoc3NDG6d7/JthwFFYBc6+ZxQvY8+cVwoUVzMXkP8a/SVi+wCrYX+fPr+vB2n995TqtU2hiskY43FXQO0B7gzUVt5yYz3ASQXbUH/aV0Z/QvsJ+TH/PVl0cz1GfpzfSxRbnT+bW+WqULJZhPZEutbK2Jee72EXmOuxC+E/sZJP72Nf+j7Asoqfx9bduhe4FPuwOQjYHlih5NgBjmfeC8T7wHYJ4hAlY4iUaRiwLrA/diN2BXALtgbvs9j1ekbv9i6WbDEFu75fhy1b8h3s4eok0pZ8i81VuaLITf1HsNfZ9fBncIHzi1SZkjFEROphedyJo6EeVFdFtyVjXIm7v+sEaKNbkjHA1uDOe9A+E3tflWU4MNkjrm+XGFN/g7Hvl81iupXWvg/9IeM8DxO/6u1osisJnxy57dMz2vXdnsOWKV27QAxfb3LeTXP+zUrY84esuN7HZmfH4LNkzw8itQ32vvyHRww92DOZVqurpHxtU6hiMgbYc7O8mEJUzvlrThszgWUDtKP+tKes/oR0O/mvTeoEkoVxf0fp27ZKFF9dP5vb8Ysm7fRgY8LzR2hPRGroROa9QLwNfDRpRN1NyRgiUkX3Ev6mfkvcJaEvwB7oiXQqJWOIiNTHXbiv2UUeElZNNyVjLIN7GdonArXTTckYS5E/07YHOK2keIYCl3jEcxPpksAPcMS1Q4vnWt1xruMDxeuSlfRyV8Q2f5nRZrvb41gSwpotxLAzljDQ/zx5SxwNwmZV58XzGuErby7l0W4PNtM3hhHARZ4x9NB6ifeUr20q8+P3Wi5eclwrk/+Z8JuCbaxI/oD0WQXb6KP+tK7M/oQyAr9qyp9JFWCvT5If40wsWatsdf1sbtc9NI/74UjtiUjNNK4NNhVb30jSUTKGiFTNaJqvXdyDPbxu9aZ+aeDcjPP1AO8B3wgRuEjFKRlDRKQ+voL7mn1mutCC66ZkjB/j7qvv8hB5uikZAwYug9tsm0ZrD9TbMRhbEiUvlidJNyA7CEv6aRbX07RXffH6jPO9SfwBmXMy2p5BnMocP23S1kNYxYW8ZWl8tkewZ6db0XyiwAjgWzT/vnxUTuz7tRBH3rla9QXPdrcN3C7AAgwsGe/aftpGGylf21SWxa+/KaoPHJQT03RsyZp2/S7n/E8BYwqcv5H605qy+xPCdvi9n1Ivd+ST8PBIgrjq/NncDtdz899GaE9EaqbxYdJ0YJukEQkoGUNEqmdLsq9J93r8+0FYJvyXgWvInn04AythV/ZMDZFUlIwhIlIfY7DJC64H1Uskiy6sbknGGIO7SttMYMlAbXVbMsYI7KF73sP0F4i3XMlw4GyPGF7BZgan8qmMuHqAI9o8p+vv7dCC8eb5vKPtLQO3dWiTNh5hbgLL0ljC1duOmFrZZgIPYuX2zwL+BLyUcewHwKI58V/eQtuXtvja5PGtSrFn4HY3Bx71bLsH+GGb7aR8bVPZEL/+ppqEeXFOXP/Artut2j3nvNOx5YlDU3/8pOpPUaeS/16aTXuvSUhTyI/zkpJjqvtnczu2dsS3d4T2RKRGPsXALLRYpeekNUrGEJGqOZLsa9ITwCkN2/9glS/+jK2hnjdwcQ2WqLFgWR0SqQglY4iI1MtZuK/bx6ULLahuScb4Bu5+XhawrW5LxgBbAuZF8h+iP917bEgbYw/+89r+J2kTMQBuITu+SW2ec0GyZ54+TdzlWMZg3/GaxTJzwgAAIABJREFUtX1iwHZWYmDp8R6al7ofg82Q9fl7DLWd6tGHZ1o43x0e5/O1En7l93uwAdiRAdpcg9YSJN7FEnvaleq1Tel7+PX3mETxjQOezYntpBbPuSzupMoe4iWgqT/5UvaniEWwSlJ576VZpE3G2CUjrsbtwhJj6oTP5naclNHedOy9JSJdamUGZp6dEqmtYbRXUrGbKRlDRKrmCsLe/D6BJQCuha3hLNKtlIwhIlIva+Fe83oqcWZbla0bkjHmA17G3c8tArbXjckYAKviVyFjKvB9ii9jsRDwc/xKYN+Fzc5MaSmy43uDYs/T7nece+MC5/VxWUa7IddNPyejjdMd/2YEcAB+iTpFtg+A5XLiH0R2SfNm2zk55/M1Hri9xf48ig36tZqUsSrwn8C1ZFfHbLZdQ/7r55LqtU1pVeA1/Pr7KrBKmjBZH3jHEdsc4HDPcy0DTHacqwebJBST+pOtCv1pxyiskoTv9WOLNGGyEn5VMXqwJJsYy4Q1c05GDHX5bG7XYxltXh6pPRGpgVEM/CL8KGGynJs5FvtSHSvZoxMpGUNEqsb3S30r2xvYupH/Qfx1i0WqSskYIiL1cw3ua/cJ6UILphuSMb6Du4/3BG6vW5MxwJ43nYHfd4Tnge9iA0K+1RvGYiWg/0Lz2ZiN2yysPPawwj0r7gtkx1m0rHiz9dr7tu8XPHeePRxtrxjg/MPIHjB0Dfj0tzW2PEUrSQK+27c9Y3gqwjn7mx8bpN8a+1s7A1uWp91+vQ/cig22Hdsb01exQbRvAT8BfgtcBTzXxvnvBj7eRj+bif3apjA/tqzThsAnsQkuRwDnY5VEWnmt3+v9d0cC+wI7Y0laK2Kz1WP6CPnJkBdiVRWaGYQ9O887x2nErQLUR/2ZV9X64zIS+5v/GLAXdm/wJK29l14CvobdtyxHnPfPAsCawPbAgcD/0vp7/ibss3kitgRfjLHATvlsbtUqjjb3itSmiNRAs5I5sTLixzF3AO+/IrXRiZSMISJV4rqpnAoM6XfsMOzavxSwCVZW9CfAA7hnkb6DldRUUoZ0GyVjiIjUz3a4r93vAxNSBRdIpydjjCe//PTugdvs5mSMPrvRWpL3G9iyh78CfoQtK3Mw8APg11jyxf1kL4nRuM0Gfk/6ZUn6O5fseL9b8Nyu+8ybCp47z/zAtIy2jwlwftd3VN8Bnz7LAEdjS9aEGOy5F//qjxd4nnM6Ngva1+UMrIhc1e094Gxg0xb65yPWa1u23bAktaz3U6xtOvAvbDnZGJYFbsiJYRZwPfBD4BBsIPXXwAs5/24qNmBdJvWn2v1pdBxxJp31f21ewyZAF0n8vBu7RsaKcxr2+/pVgRj765TP5lb9MKPN6WgcT6RrbcDArLKLIrU1CPuS29fOZpHa6URKxhCRKvki2dej61s4z7LAydgARdb5ngHWDRS3SB0oGUNEpJ7uwH39/lO60ILo9GSMc3D37wnmTTgOQckYZgQ2S/BW4g0uNG6zsYHZ1UvoX6tc66R/tuC513Oc+0PiJ8JnlXl/juLLGbuuUe2uBz8YS7Y7H/d31rxrx+IttLka9rvIO+/RLZxzhOc5U22zsXLuvwR2JF7p/BivbQoHkvb3dUTEvg3CEuxeChTrHOz+a4WIMbuoP9XuT3+uZbxCbg8ViHGZkmLswZJTQuiUz+ZW48tKGLksUpsiUgO3MfCisEGEdhbByiX1tfE+MDxCO51KyRgiUiW/Ivt69MM2zrc0lt2ddc7pwKcKRy1SD0rGEBGpp4+T/+Bv52TRFdfJyRib4a7Y1gPsGqFdJWMMNBH4OTZbMfTg8SvYkoh7AAuX1aEWrYC7D2sVPP+YnPNvVfD8ebZytL1TwXMPo/lyG+9h5eaLGo1Vx7kM/1nJt2PfdVu1P9nVXeZgA1gjWjjfBp7xht5mY89/3wD+jQ1+3QSch5X+PwirnllmNczQr20KnZyM0WckttzNfW3G+Da2PM6kEmL1of5Uuz+jgJmU8/45q0Ccny4pxh7CPYPtpM9mXzs72t42YrvzKJrhKiJh7Qhc2fCzGcwtiVjUIKwM4Xjgo8ybfHENtqaV+NkHu0nJMg5bF0xEpAyTsQelzXyCgZ8tPkZiM6WyHsJNw25ab2/j3CJ1sif2gDLLwlgZdRERqZ4bcSclPIet7zytlGjCmojdA2bZivjLHMQwFJsN6RrkfgCrKDAncNu7YWusZ1kMeDVwm3UyDPu9rIdVylsae/YxtmEDG1yd1m97AXi23/YENhs1xLOumLYHrs7Y14MNWhe9frxE9mzQ/bGJVDFdBezQ5Oe3AFsUPPcOwGnYc8insWePv8T+HkIaCqyPxbsRtiTnYr3ba8DDWGXgPxRoY3XgO8A6wIpYxciHsOU7bixwXtFrWzcTsGvjOsDa2PttLJZcNgN7Hv42Vl3lIaxS2Y29+6poAupPlfsj4XXSZ7OP27Cx0EYaDxXpYn+jvGy6xq2MLNpOosoYIlIV47AZLs2uRXMoNmt/YWzGTNa17lmqP0tFpChVxhARqa+J2MNl13X82GTRFdOplTG+gbtfcyg+QJxFlTGk0cFk/z28EaiNex1t/HegNlwmkV2JJsQsWREREZEUtiD7+8RHygxkcJmNiYjTosA2Cdu/IWHbIiLSvo3Ivqd7gmIz9t8AvunYvzzw9QLnFxEREYnpYfLXPz6COEuDSutWB36Qc8w5wM3xQxEBbJmSLKGSMV537FsxUBsuD5JdBe5nqLK2iIiI1M9gbKm9Zs4H/lFiLErGEKmQzwJDErX9DlYGVERE6mdTx74QS4j8CfeySwcFaENEREQklqNxl90dDlyMKh2lNhJ7MDqf45i3sFL2ImVxJUO4kiha4UrqcCWDhHQUzUvUr4ctlSIiIiJSJ1+hefWLGdh9T6mUjCFSHbsnbPtmrMS9iIjUzyaOfXcEOP904M+O/ctgawCKiIiIVNFUbOkLl2WxiguaAZ7OadhyCS5HAq+WEItIn6Uc+8qojOFqP6QpwAkZ+34KrFRSHCIiIiJFrQz8JGPfj7Flt0ulZAyR6piVsO0bE7YtIiLtGwxs7NgfIhkD4Kmc/ZsHakdEREQkhguBq3KO2Rk4tIRYZKDPAfvmHHMvcGYJsYj0N9qxb2qgNlxVCF3th/YD4NomP58fqx40f4mxiIiIiLRjLHAJze+hrsOqJpZOyRgi1bEtNgsnxXZyCf0TEZHw1sBuMpt5B3g0UDsv5uxfIlA7IiIiIrF8Fbs/cvkJsGEJschca5CfZDEN+DIwJ344IvNwJUM0W9ajHa7zuJbtCW0OsAfNE/EnYQkZI0uMR0RERKQVo7BEjLWa7Hsau89J8n1iaIpGRURERCSITR377gR6ArWTV4J38UDtiIS0PbAnsGTB8+T9fV8KzCzYBtgXwuewAan7ApxPRETm9QywP3CR45gRwF+BzYAnygiqyy0FXEn+jPvDgYfihyMyQOpkjCHA8IBt5XkD2BK4HlitYd/2WIWh3YDXSopHRERExMd47HveFk32PQ5sg3tpuKiUjCEiIiJF/BnYIHUQHeJs4Hst/htXMsbtBWJptGDO/hAD0SIhHUN5pQebfdErYj9gH+APgc8rIiLwR+B04CDHMYtgA44fBV4qI6guNQ5LfFku57iLgF/HD0ekqdTJGH0xlJWMAVYVcQvgMgZ+39wSeAQ4BLueioiIiKS2O3Aq9j2u0R3Ap4FXSo1IRESC2AebcZ61ZS0bINJpbsf9XtDmv53a4msPNmMz63wfb+N8WY5wtNMDnBiwLZGi1gBmk/49XWR7BxgT+oURERHAql/cR/61eDL5CakpTcQd/5bJIss3CriV/N/BU5T73Xq3nHjGlxiLVMOHZP89hFry96uONnpIV4VwCJbgPCsjrhuAL6DnXyIiIlK+ccAXgRtpfp8yC7uPGZImvHkNTh2AiIiIiLRlYWCVjH1zgLsCtrVOzv7nArYlUtT21P97zlhsRraIiIT3IfA54N2c4yZiM8NHRo+ouwwFLsSWgnGZDuxK/u9JJKYPHftCVZzOO8/0QO20ajY2iDEJuICBa6xvBZwDHF9qVCIiIiJwHPAbBiagz8HuWyZh9zGzS40qQ90fUoqIiIh0q00c+x4h7IPrLXP23xSwLZGixqUOIJBO6YeISBU9BXyJgYOLjbYArkTX5FBGAZcAO+cc14Mtg/BA9IhE3D5w7BseqI2887hiKMMjwB7AasBRwJ3kXztFREREyjIHW47kKOx+ZQ/s/qUyQmXwioiIiEi5Gtfv7e+OwO24SuO+CDwesD0RERGRMlwKHAyckXPcVsBtwA7AC7GD6mALAH8GNvc49ijg7LjhiHhJnYwxG5gRqJ2insJmoR6HJaitACwLvJ4yKBEREelKFwDXAc8Dz2LL/VaWkjFERESkiHuBaamD6BBPtHi8Kxnj9iKBNPhWzv7TArYlIiIiUqZfAUsC/5Vz3ETgViwh48nYQXWgJYCrsHLBeU5Hyx5IdaROxng/UBuhvQP8o3cTERERKdvfUwfQCiVjiIiISBFfSx1AlxoKbODYH6oyxvrApxz730bJGFIvH2KzcluxCLCyY/89wKw2YhmB+/0lIiLlOBpYDDgw57jlgVuAT2IJyeJndSwRYzmPYy8CDo0bjkhLXMkYYwK1MbbN9kVERESkBpSMISIiIlI/k4DRGfveJMyMzTHA+cBgxzFHU/EycCINpgK7pQ6i16LAq6mDEBERwJYrWRj4bM5xi2FLlhwB/CJ2UB3gM8BZ2JIGeW4E9sHWfBapihcd+xYO1IbrPK72RURERKQGXA/XRURERKSaNnHsC5GIMRI4D1jJccy5wC8DtCUiIiKS2hxgb+BPHseOAE7G1il2zWjvZqOAM4GL8UvEuAHYBatgJVIlzzj2LRKoDdd5XO2LiIiISA2oMoaIiIhI/Xzcse+lgudeBFvGwZXw8XfggILtiIiIiFTJdKwyxmnkL1kCsDuwEfA54K6IcdXNqsCFWCU3H5cBe2KvfxkWJ7vC3GI5/3Y5YP6MfW9iS/hJZ3ElQ4SqjKFkDBEREZEOpmQMERERkXpZGNjGsX89bDbitBbPOwzYH/gv3A+iTwW+Acxo8fwiIiIiVTcbOAh4Hfiex/ETgJuAHwIn0d33R0OBQ7HXIithodFpwNcoZ2mSTwE/B1YocI67c/bfCnwFeLRAG+0YizuRWlpzK/BB7/93JUMsSHvfuxot6dj3bMFzi4iIiIiIiNTSPkCPY1O5WhGJYSTwR9zXnx7gFmBT8pekGwxsDPwAe9DoOudbwK5BeyMSxzFk/x2/li6sARbF/Z7bPV1oIiICHIIlZ+Tdd/VtTwHblxjfxJx4tiwxlvWxRAXf16oHOKHE+LYBZrUYX7vbK8D4crr1fzYIFLs221bu99qumHPsWs7fTL4xOeffquD5RURERCQxVcYQERERqaYVsZl7S/VuK2LLkyzt8W83x5YSeRN4AvgX8D62Dvd82CDweGB5bEaXy5vAGcBPUOllERER6R6nYUl8Z2P3T3lWAq4GLsCqiL0YL7TKWAQ4EfgSMMjz30zHEl3OjhVUE0cCQ0pqazy2zM0PS2pP4noGWwZyiYz9qwCTC5x/Fce+meRXYxERERERERHpSKqMISKxPU+62WBvYmt97w6MiN1RkcCOIftvW5UxRESkVasDD9HavdQ72NJvYyLGlbIyxmjgW8AbOTE0bk8CH4kYV5YXW4yz6PaHcrr1f1QZI+zWvzIGwLmOY4/M/rV42cNx7psLnltEREREKkCVMURERESqZ3FgmUjnnoPNSJyOVct4CXtAPQV4EHgAm901O1L7IiIiInXyGLAR8EtgP89/MxZbBu5rwEnA6ViCRt3Nj70GR2D3q624EDgAeDd0UB5eILuyQaz2pHNcD3w+Y996Bc/t+vfXFTy3iIiIiIiISG2pMoaIiEg1HUP257MqY4iISBF7AVNpfab9u8DPsCXiQimzMsZSwI+w6mmt9n0a8JWAsbTjKMqtrLBZOd36P6qMEXZrrIyxtOPY1/FfoqeZ+xzn3qTAeUVERESkIlQZQ0REREREREREJN95wL3AmcDmLfy7McB/Aodhs93PBK4APgwdYEDDgB2xShg7AUPaOMe9vf/+wYBxteMi4NiS2noZuL2ktvo8i00Y+f/s3Xm0pXdd5/t3JSEhYQpDgBAZNCIKAQQZYgISQMAGXeoVLoqCU4ss7YaLth1dahPBiyhRQb04NUuwHcCmXY6o3eAYiEGCAgIJCAQMhjAEEsaQpHL/2KekKOqc85x9nj2/Xms9i+zzfPfv+91Vp2on7M/5/RjH+494fHl1QUcP2dy2uneTo4z26uTqy7e5967qdVOsCQAAAGvBzhgAsJzOa/v3ZztjADCGA9W3V1c2/U/ff7R6afW46sQpZpjFzhgnVI+u/nv14X28tquq76uOmWKGWXlT89lV4Rfn9YKYq69v+9/zH5pyzSfssOZ/3ue8AAAAsNKEMQBgOZ2XMAYA83Hr6kXVDe3vA/xPVq9ssnPG/Rq2C8UYYYxjmvxU//dXf1h9fJ+v42CTgMntB/Set//WfMIYe9kxhdVxTPX2jv57/vamO6rk/2yz3keqm+1/ZAAAAFhdwhgAsJzOSxgDgPl6YHVR432gf0316upnq++oHtDkOITD7TWMcevq/tWTq5+p/qLJ7hxjzfzG6qv28os2Z/do9kGMK1qu3UAY1/e2/e/9o/e41k7fj88daV4AAABYWcIYALCczksYYxbuW/3XJltx32vBswAsowNNjjJ4Y7P7sP+a6s3VX7f9T9Ufuv66+ssmx3OMGbo48rqk+uZWI4Tw5mYbxviF+b0UFuCYJiGp7f687WV3jN/cZp23VCeNNjEAAACsKGEMAFhO5yWMMaYzq7/rc2e7ofrxRQ4FsMSOqb6purDZfvC/6OsN1ZMadqTKspj1USWOKFl/p1ZXdvTf//8ycI0nbPP8TybwCgAAAJUwBgAsq/MSxhjDg6tXtvOMj1jYdACr4SHVK6rPtPjwxBjX9dUfV1895i/SHM3yqJIrWq1gCtN7TJM/C0d+D1xbPWqX5355ddVRnntj9V0zmhcAAABWjjAGACyn8xLG2I8hIYxD168taEaAVXOHJkc9XdLiAxXTXO9ssiPSF4z9C7MAszqqxBElm+URTf698sjvgxuq51UnHFF/bPUDTQIbRz7n4y0+hAsAAABLRRgDAJbTeQljTONB1Z/uMtOR18vmPCPAOvjy6qeqd7T4kMVO12XV+U3eH9bJrI4qcUTJ5rlL9fqO/v1wbfW66iVNjnv7xDZ176jOmPPcAAAAsPSEMQBgOZ2XMMZeTBPCOHQ9Y04zAqyrL6me3mRHomtabPji49X/rn6wutcsX/SCzeKoEkeUbK7jq29rErjYy/fMP1VPq24+/5EBAJin4xY9AAAAAHN33+pHq8dXB6Z4/ieql446EcDmefvW9QtNPsy/d/WQ6iuq+1T3rG46g76fqd7a5MiOi6vXVv9YXT+DXsvm0uqfG3c3gv/Z5HgKNs9nqt/auu5VfXP1RdWdm+ycccfqQ9V7t673VL9fXbSIYQEAmD9hDAAAgM3xoOpZ1WP3uc4vVR/d/zgAbLmhyU/L/9NhXzuu+sImH+7erbprkw93b9vkw9777bDeW6p3VR+urmzyIfBl1burd1bXjTn8ivmfjR/GgLdUP77oIQAAAGAdOKYEAJbTeTmm5GjuW/1edXCXvkOuj+TfdQAW7Yx2/rv6nIVNtvzGPKrEESUAAMC2jln0AAAAAMzMoRDGP1ZPaLojSY50fnXNCOsAwCJc2mQXgzG8IkeUAAAA2xDGAAAAWD+zCGFUXVX94khrAcCijHW0iCNKAACAbQljAAAArI9ZhTAO+bnsigHA6nvZCGu8v3rNCOsAAABrShgDAABg9T2w+pPqn5pNCKPqw9kVA4D1MMZRJY4oAQAAdiSMAQAAsLoO7YRxUfW4GfeyKwYA62S/R4y8YpQpAACAtSWMAQAAsHpmfRzJkeyKAcC6efk+nvv+6oKxBgEAANaTMAYAAMDqeECzP47kaH6u+ticegHAPFzS9EeVOKIEAADYlTAGAADAanhW8zmO5Eh2xQBgXU17VMl+jzgBAAA2gDAGAADA8vvq6rwW899wdsUAYF1Nc1TJ+6vXjD0IAACwfoQxAAAAlt+3LKivXTEAWGfTHFXiiBIAAGAQYQwAAIDld8sF9bUrBgDrbq9HjjiiBAAAGEQYAwAAYPm9dgE97YoBwCbYy1EljigBAAAGE8YAAABYfr9avXXOPX82u2IAsP4uafh77P/KESUAAMBAwhgAAADL75PVV1eXzqnfh6tfmlMvAFi0oUePOKIEAAAYTBgDAABgNVxRPaz57JBhVwwANsnLBtR8oLpg1oMAAADrQxgDAABgdVxZPaLZBjLsigHAprmkunyXmj/NESUAAMAeCGMAAACsllkHMuyKAcAm+v1d7r98LlMAAABrQxgDAABg9VxZPbK6auR17YoBwKZ60Q73Lq9eNa9BAACA9SCMAQAAsHoOVD9S3Wbkde2KAcCmurT67W3uPTtHlAAAAHskjAEAALBaDlQvqJ4+8rp2xQBg03139QvVJ7YeX1F9b/XrC5sIAABYWcctegAAAAAGm1UQo+r87IoBwGa7tnpG9V+qWzUJKt640IkAAICVJYwBAACwGmYZxPhw9f/NYF0AWEXXVR9a9BAAAMBqc0wJAADA8ttLEOMzU6xvVwwAAAAAGJEwBgAAwHLbSxDj0urBW/871IeqX5piLgAAAABgG44pAQAAWF57DWI8vLqielj1l9U9BzzvZ6uPTzvglP62euicen1667q2SfDk37aut1Vvqt5QXTmnWQAAAAAAgB08pbpxh+uWixsNADbaeW3//vzBxY31eU5p53+XeGKTIMYLd6k7dF1SnXpEj1O3vr7T8z5Y3Xw2L3FbJzQJRwx5XfO63lj9THXGDF83wJjOaOe/185Z2GQAAABUjikBAABYRtPuiHG4K7a+vtORJec3/10x7lF9uLpuzn13cp/qh6o3VxdWX7PYcQAAAABYdY4pAQAAWD7f3rBAwHZBjEMOBTJe1ecfWXJxk8DHvL2pOm3rn2/dZJeQ21d3rh5VfUeTMMpQH6guqt7VJOTx8er66mB1i60e96juV91lwHpnVn9W/WmT3dCu2sMsAAAAAADAPjimBACW03mtxzEl0x5Nsp2Tq+c32fnhTdVzmwQVltGzG/b6r6++uzp2D2t/WfW8JqGNIT0uqx6wz9cDMAuOKQEAAABgLQljAMByOq/NCGPsJYixas5s2K/Br+6jx+2q3xjY59PVw/bRC2AWhDEAAACW3DGLHgAAAIA92e1oklV3cGDdy/fR40PVd1Y/PKD2hOpl1R330Q8AAACADSOMAQAAsDrWPYhRdfcBNZ+s/m6EXj/d5PiW3dyx+t0R+gEAAACwIYQxAAAAVsMmBDGq7jug5nXVdSP1e1Z12YC6c6pHjNQTAAAAgDUnjAEAALD8NiWIUXX2gJrXjNjvU9VPDKx95oh9AQAAAFhjwhgAAADzd2APtZsUxDih+ooBdWOGMar+sLp+QN3jqjuM3BsAAACANSSMAQAAMF8Hqp8cWLtJQYyqBzQJZOzkxurCkft+pLpgQN2B6syRewMAAACwhoQxAAAA5udA9YLqewbUbloQo+qsATVvrT46g95vH1j3lTPoDQAAAMCaEcYAAACYj0NBjKcPqP23Ni+IUXX2gJqxjyg55MqBdV84o/4AAAAArBFhDAAAgNnbSxCj6tltXhCjhu2MMaswxocG1p08o/4AAAAArBFhDAAAgNnaaxCjZnMMx7K7e3XKgLpZhTFuMXIdAAAAABtMGAMAAGB2pglibKohR5RcWb1zRv1vP7DugzPqDwAAAMAaEcYAAACYDUGMvRkSxpjVrhg1PIxx+QxnAAAAAGBNCGMAAACMTxBj784aUDPLMMapA+uEMQAAAADYlTAGAADAuAQx9u7W1ZcNqJtVGOPE6kEDay+a0QwAAAAArBFhDAAAgPEIYkznrCa/djv5dPWGGfU/p0kgYzfvr/56RjMAAAAAsEaEMQAAAMaxlyDGv8x4llUz5IiS11XXzaj/YwfW/V51cEYzAAAAALBGhDEAAAD2by9BjEurb5ztOCvn7AE1r51R75tXTxhQd131yzOaAQAAAIA1c9yiBwAAAFhxew1iPLy6fqYTrZabVA8aUPeaGfU/t7rDgLrzq0tmNAMAAAAAa8bOGAAAANObJohxxUwnWj33q07cpebGZrMzxmnVDwyou6z6yRn0BwAAAGBNCWMAAABMRxBjHGcNqLmkumrkvsdXv1GdtEvdNdXjq0+O3B8AAACANSaMAQAAsHeCGOM5e0DN2EeUHFP9dvWoXeo+VX1tdfHI/QEAAABYc8IYAAAAeyOIMa4hO2OMGcY4oXpxk90udnJ19Q3V343YGwAAAIANcdyiBwAAAFghghjjult1pwF1Y4UxHli9pLrnLnV/X31LddlIfQEAAADYMHbGAAAAGEYQY3xDjij5YPWOffa5c3V+dWE7BzGurZ5bPTRBDAAAAAD2wc4YAAAAuxPEmI0hYYxpd8U4vnpM9dTqse38wwifaXJ0yXOry6fsBwAAAAD/ThgDAABgZ4IYs3PWgJrtwhgHqptXJ29dt6pOb3IUyQOr+1Yn7LL2ZdXLqxdV7x0wCwAAAAAMIowBAACwPUGM2bllde8Bdc/fusZwffXW6lVNQhivG2ldAAAAAPgcwhgAAABHJ4gxW2e289EhY7m6ek51QfXG6tNz6DmNW1Rvru56xNdf32SnDwAAAABWyDz+jy8AAIBVI4gxe2fPqc+tqh+rvqNhO3Esys/2+UEMAAAAAFaUnTEAAAA+lyDGfJw1oOZPtq4jHVOdsHWdUp1W3a+6xzbrnFw9bet6cfWDTXZxLPTgAAAgAElEQVTMWBaPqb5n0UMAAAAAAMCiPaW6cYfrlosbDQA22nlt//78wQHPP1C9cIc1Dr8uqU6dcs5Tdln7iVOuuyqOra5p91/jr9/jul9Q/Vx1cJd1L6++dL8vYiS3qv617Wf9h8WNBiyxM9r577lzFjYZAAAAlWNKAAAADrEjxvzcp7rFgLoL97ju5dUPVN9e3bBD3WnVn1d32uP6s/DzTUIkAAAAAKwRYQwAAABBjHkbckTJv1QfmHL9/1F96y41d61+Y8r1x/LY6jsXPAMAAAAAMyCMAQAAbDpBjPk7e0DNa/fZ4+XVq3epeXSL28r/5OrXF9QbAAAAgBkTxgAAADaZIMZizCOMUfWSATXPHKHPNH6hzx6T8prqXQuaAwAAAIAZEMYAAAA2lSDGYpxW3WVA3RhhjL8ZUPPI6oQReu3F11ZP3vrn66qnVZ+Z8wwAAAAAzJAwBgAAsIkEMRZnyK4Y11RvGaHX+6rrd6m5WXXmCL2GumX1K4c9/tnqn+fYHwAAAIA5EMYAAAA2jSDGYg0JY1xYHRyh18Hq6gF1XzJCr6Ge32R3kKp3V8+eY28AAAAA5kQYAwAA2CSCGIs3JIwxxhElh3xyQM3pI/bbycOr7zns8fdVn5pTbwAAAADmSBgDAADYJIIYi3VSdd8BdWOGMW4YUHO7Eftt56Tq15sEgqpeXv35HPoCAAAAsADCGAAAwKa4WYIYi/bg6rhdag5WF81hlsPdZA49ntNnd+C4unrmHHoCAAAAsCDCGAAAwKY4cUCNIMZsDTmi5M3Vx2Y9yBFmHcZ4cPX/HPb4R/I9BgAAALDWhDEAAAAmBDFm76wBNWMeUTLU8TNe+8V99r+/L6p+dYb9AAAAAFgCwhgAAACCGPNwoPrKAXVjhzFuHFAzy50xfrS619Y/X199b5OjWAAAAABYY8IYAADAphPEmI97VScPqBs7jHHDgJpZ7Yxxz+qHD3v8guqNM+oFAAAAwBIRxgAAADaZIMb8DDmi5MrqXSP3HRLGmMV/Gx+ofq3PBj3eU503gz4AAAAALCFhDAAAYFMJYszX2QNqXjODvkOOBDl2Bn2f2ue+5v9UfWIGfQAAAABYQsIYAADAujhQfc3AWkGM+RsSxhj7iJJazM4Yd6yed9jjP6z+ZOQeAAAAACwxYQwAAGAdHKheUD14QK0gxvzdvjp9QN0swhifGlBzi5F7vrA6eeufP109c+T1AQAAAFhywhgAAMCqOxTEePqAWkGMxRiyK8a11Rtm0PuqATWnjNjvsdX/fdjjn67ePeL6AAAAAKwAYQwAAGCV7SWIcUOCGIsyJIxxcZNAxtg+PKDm9iP1uln1osMeX9YkjAEAAADAhhHGAAAAVtVeghhVVyeIsShDwhizOKKkhoUxTqxOG6HXs6u7Hvb4mQ07JgUAAACANSOMAQAArKK9BjGqDs5oFnZ20+r+A+ounFH/IWGMqvvts8/9q2cc9vj/VH+wzzUBAAAAWFHCGAAAwKqZJojB4nxVdfyAun+cUf+hu6E8ch89DlS/XB279fj6fH8CAAAAbDRhDAAAYJUIYqyerxtQc231nhn1f/XAuqdUJ03Z43uqBx32+EXVJVOuBQAAAMAaEMYAAABWhSDG6rlN9S0D6m6obpzRDO+sLh1Qd5vqpU2+z/bittVPHfb4I9VP7HENAAAAANaMMAYAALAKBDFWz02bHN1x2wG1J1UPnuEsfzSw7vHVK6vT97D2TzcJchzyE9VVe3g+AAAAAACw5SlNfnpzu+uWixsNANbOgeqF7fzee+j60A73PjjvwXdwSju/jicubrSp3LRJgOGrqm+tfqbJbhRDfs8OXR9oEmR4XHX/6guqE0aa73ZNfv+HznJt9cfVd1dfWh2/zbpnVgcPe96l1U2mnPFt28zyD1OuB6y3M9r577FzFjYZAAAAAOyDMAYAzMdeghiXVOfvcF8YY3w/2d5CDtNcV7e/kMMhD6k+NuUM11e/c8R6x1ZvOKLu6/YxnzAGsBfCGAAAAEvuuEUPAAAAsI29HE1yafXw6ntnOhFHemyTXSdm6ZbVe6rr9rnOBU2OQvm16uw9PvfY6vVHfO37qvsd9vgj1b2qe04533bHuZxanbvD8/6i+qcpewIAAAAAwFKxMwYAzNZed8Q4det55+1QZ2eMcZ3YJCAxy10xDl0vHnn2B1bPr/6qel/Ddsw4/bDn36H66Jxe+26XABJsJjtjAAAALDk7YwAAAMtmmh0xrpjpRBzNp9r/0SGL8g/t7/iP/1jdaqRZAAAAAFhDxyx6AAAAgMMIYrAKfr/JT54DAAAAwFHZGQMAAFgWghisirc1/g83vK360qN8/fVNjlUBAAAAYIXYGQMAAFgGghgAAAAAwNoQxgAAABZNEAMAAAAAWCvCGAAAwCIJYgAAAAAAa0cYA2A6X7DL/RPmMgUArDZBDAAAAABgLQljAEznrrvcP34uUwDA6hLEAAAAAADWljAGAAAwb4IYAAAAAMBaE8YAAADmSRADjm67ndWOm+sUAAAAAIxCGANgOm/Z5f6n5jIFAKwWQQzY3h23+fqt5zoFsCrutMv90+cyBQAAANsSxgCYzkd3uX/9XKYAgNUhiAHb+9bqpG3u3bW69xxnAVbDdn9nHHKLuUwBAADAtmx3CgAAzJogBtRNmoQq7rh13aHJT7bfqzpnl+f+bfWK6m3V5VvXm6uPzWhWAAAAAPZJGAMAAJglQQyY+KLq4imfe3L1H4/42jdXL9/XRMAqO7jL/RvmMgUAAADbckwJAAAwK4IYADAb79rl/pvnMgUAAADbsjMGAAAwC4IY8LkubfLnAgAAAIANYGcMAABgbIIYAAAAAMBGE8YAAADGJIgBAAAAAGw8YQwAAGAsghgAAAAAAAljAAAA4xDEAAAAAADYIowBAADslyAGAAAAAMBhhDEAAID9EMQAAAAAADiCMAYAADAtQQwAAAAAgKMQxgAAAKYhiAEAAAAAsA1hDAAAYK8EMQAAAAAAdiCMAQAA7IUgBgAAAADALoQxAACAoQQxAAAAAAAGEMYAAACGEMQAAAAAABhIGAMAABjieQ0LYryteliCGAAAAADABhPGAAAAhvjj6uO71FxaPbK6cvbjAAAAAAAsL2EMAABgiAuq/9D2gQxHkwAAAAAAbBHGAAAAhtoukCGIAQAAAABwGGEMAABgL44MZAhiAAAAAAAcQRgDAADYq0OBjIsTxAAAAAAA+DzHLXoAAABgJV1QPbC6cdGDAAAAAAAsGztjAAAA0xLEAAAAAAA4CmEMAAAAAAAAAIARCWMAAAAAAAAAAIxIGAMAAAAAAAAAYETCGAAAAAAAAAAAIxLGAAAAAAAAAAAYkTAGAAAAAAAAAMCIhDEAAAAAAAAAAEYkjAEAAAAAAAAAMCJhDAAAAAAAAACAEQljAAAAAAAAAACMSBgDAAAAAAAAAGBEwhgAAAAAAAAAACM6btEDAAAAzMmB6tZ7fM7x1Uk73L+6unGKWU6e4jkAAAAAwIoQxgAAADbFbaurFj0EAAAAALD+HFMCAAAAAAAAADAiYQwAAAAAAAAAgBEJYwAAAOvk4KIHGMm6vA4AAAAA2EjCGAAAwDp5z6IHGMm6vA4AAAAA2EjCGAAAwDr5g+oDix5in/6x+odFDwEAAAAATE8YAwAAWCdXV19X/euiB5nSG6tvrG5c9CAAAAAAwPSOW/QAAAAAI3tddffqodWt97nWQ6qn73D/u6qP77PHIe+r/r46ONJ6AAAAAMCCCGMAAADr6NrqVSOsc5Nd7v9hddUIfQAAAACANeKYEgAAAAAAAACAEQljAAAAAAAAAACMSBgDAAAAAAAAAGBEwhgAAAAAAAAAACMSxgAAAAAAAAAAGJEwBgAAAAAAAADAiIQxAAAAAAAAAABGJIwBAAAAAAAAADAiYQwAAAAAAAAAgBEJYwAAAAAAAAAAjEgYAwAAAAAAAABgRMIYAAAAAAAAAAAjEsYAAAAAAAAAABiRMAYAAAAAAAAAwIiEMQAAAAAAAAAARiSMAQAAAAAAAAAwImEMAAAAAAAAAIARCWMAAAAAAAAAAIxIGAMAAAAAAAAAYETCGAAAAAAAAAAAIxLGAAAAAAAAAAAYkTAGAAAAAAAAAMCIhDEAAAAAAAAAAEYkjAEAAAAAAAAAMCJhDAAAAAAAAACAEQljAAAAAAAAAACMSBgDAAAAAAAAAGBEwhgAAAAAAAAAACMSxgAAAAAAAAAAGJEwBgAAAAAAAADAiIQxAAAAAAAAAABGJIwBAAAAAAAAADAiYQwAAAAAAAAAgBEdt+gBAObsAdUTqzu3v0DaXXe5/9Lqun2sf8hnqn/ZWu/dI6wHAAAAAAAAADCaZ1Q3VDeu4PXJ6tHj/5IAALt4Uju/R99mcaMBsMHOaOf3p3MWNhkAAACVY0qAzfEl1fmt7t97J1a/Wd100YMAAAAAAAAAO1vVDyUB9upxrf7RTHeozlz0EAAAAAAAAMDOhDGATbEuW4jfdtEDAAAAAAAAADsTxgAAAAAAAAAAGJEwBgAAAAAAAADAiI5b9AAAS+C66k17fM6tqjvtcP/S6uAUs9ykus8UzwMAAAAAAACWhDAGQH24esCih9hyavVvix4CAAAAAAAAmJ5jSgAAAAAAAAAARiSMAQAAAAAAAAAwImEMAAAAAAAAAIARCWMAAAAAAAAAAIxIGAMAAAAAAAAAYETCGAAAAAAAAAAAIxLGAAAAAAAAAAAYkTAGAAAAAAAAAMCIhDEAAAAAAAAAAEYkjAEAAAAAAAAAMCJhDAAAAAAAAACAEQljAAAAAAAAAACM6LhFDwDASrtz9fDqYPXq6orFjgMAAAAAAACLJ4wBwDTuXv1U9Q3VsVtf+3T19OrXFzUUAAAAAAAALAPHlACwF3evXlpdUn1Tnw1iVN20+pXqKxYwFwAAAAAAACwNYQwAhjgUwnhr9ZS2f/84Zus+AAAAAAAAbCzHlACwk7tXP1Y9qeHvGafMbhwAAAAAAABYfsIYABzNNCGMQy4efxwAAAAAAABYHcIYABzubtWPVN/VdO8Rn6h+Y8yBAAAAAAAAYNUIYwBQ9cVNdsL41vb33vCS6qoxBgIAAAAAAIBVJYwBsNnu1v52wjjcx6v/tt+BAAAAAAAAYNUJYwBsprs1XgjjkJ/PrhgAAAAAAAAgjAGwYe7W+CGMqmuqF4y4HgAAAAAAAKwsYQyAzXC3ZhPCOOQF2RUDAAAAAAAAKmEMgHX3xdWPVd/a7P7Ovzq7YgAAAAAAAMC/E8YAWE93a7Y7YRzuhdVHZtwDAAAAAAAAVoYwBsB6uVvzC2FUXdMkjAEAAAAAAABsEcYAWA+nNzmO5Nua79/tL6yummM/AAAAAAAAWHrCGACr7z9X51fHz7nv1dXPz7knAAAAAAAALD1hDIDV9pAmu1McWEDvF1YfWUBfAAAAAAAAWGrHLHoAAPblO1pMEOPq6gUL6AsAAAAAAABLTxgDYLWdsqC+dsUAAAAAAACAbQhjAKy2ixfQ064YAAAAAAAAsANhDIDV9ovV5XPuaVcMAAAAAAAA2MFxix4ARvC31UPn1OvTW9e11Yeqf9u63la9qXpDdeWcZoGahCK+uvrL6k5z6GdXDAAAAAAAANiFMAar7oTqQXPsd9Otq+oO1b2OUvOm6i+q36z+eU5zsdkurc6p/qo6bca9XpBdMQAAAAAAAGBHjilh1d2j+nB13aIHOcx9qh+q3lxdWH3NYsdhQ7yjenj1vhn2uLrJESUAAAAAAADADuyMwap7U5/dCeDW1SnV7as7V4+qvqM6sIf1PlBdVL2rScjj49X11cHqFls97lHdr7rLgPXOrP6s+tPqKdVVe5gF9upQIGNWO2TYFQOATXTXXe6fOJcpAAAAAABgiTy7unHAdX313dWxe1j7y6rnNQltDOlxWfWAfb4epvectv+9uWKBcx3p1Hb+PvqmAWvcvckuFkO+L4deH20SRgKATfNL7fweefriRgNgg53Rzu9P5yxsMgAAACrHlLD+Xjmw7sVb1w17WPtt1Q832SnjJQPq71pdUD1sDz1gGv9XdcuR17QrBgAAAAAAAAwkjMG6Oziw7uX76PGh6jubBDN2c0L1suqO++gHOzm3yY4tY7q6euHIawIAAAAAAMDaEsZg3d19QM0nq78boddPV88fUHfH6ndH6AdHmkUQo+yKAcBme9Mu9z82lykAAAAAgJUijMG6u++AmtdV143U71nVZQPqzqkeMVJPqNkFMeyKAcCm+/gu96+fyxQAAAAAwEoRxmDdnT2g5jUj9vtU9RMDa585Yl8229Agxg1TrG1XDAAAAAAAANgjYQzW2QnVVwyoGzOMUfWHDfsJycdVdxi5N5tnaBDjvdXXVP+2h7U/2iSMAQAAAAAAAOyBMAbr7AFNAhk7ubG6cOS+H6kuGFB3oDpz5N5slr0EMR5evarJETnvG7j+C5oEMgAAAAAAAIA9EMZgnZ01oOatzebD5rcPrPvKGfRmM+w1iPGurcfvqB7Z7jtkfLR64dTTAQAAAAAAwAYTxmCdnT2gZuwjSg65cmDdF86oP+tt2iDGIZdWj2jnQIZdMQAAAAAAAGBKwhissyE7Y8wqjPGhgXUnz6g/6+sb2l8Q45BDgYzLj3Lvkur8qaYDAAAAAAAAhDFYW3evThlQN6swxi1GroNDvm1AzW5BjEMubXJUzm81CRC9v/rv1cOqT+xjRgAAAAAAANhoxy16AJiRIUeUXFm9c0b9bz+w7oMz6s/mGhrEOOTy6smzGwcAAAAAAAA2j50xWFdDwhiz2hWjhocxjnZEBExrr0EMAAAAAAAAYAaEMVhXZw2omWUY49SBdcIYjEUQAwAAAAAAAJaEMAbr6NbVlw2om1UY48TqQQNrL5rRDGwWQQwAAAAAAABYIsIYrKOzqgO71Hy6esOM+p/TJJCxm/dXfz2jGdgcghgAAAAAAACwZIQxWEdDjih5XXXdjPo/dmDd71UHZzQDm0EQAwAAAAAAAJaQMAbr6OwBNa+dUe+bV08YUHdd9cszmoHV9v0D6wQxAAAAAAAAYEkJY7BublI9aEDda2bU/9zqDgPqzq8umdEMrK5zqx8dUCeIAQAAAAAAAMDcPKi6cZfrYHWbGfQ+rfrEgP7vrk6aQX929py2/z25YoFzHXJuu3/v3Fh9sPqiBc0IAJvoSe383jyLf68EgN2c0c7vT+csbDIAAAAqO2Owfs4aUHNJddXIfY+vfqPdQxbXVI+vPjlyf1bbudXzBtY+KztiAAAAAAAAwFITxmDdnD2gZuwjSo6pfrt61C51n6q+trp45P6str0EMaqunNUgAAAAAAAAwDiEMVg3Q3bGGDOMcUL14ia7Xezk6uobqr8bsTerb69BDAAAAAAAAGAFHLfoAWBEd6vuNKBurDDGA6uXVPfcpe7vq2+pLhupL+tBEAMAAAAAAADWlJ0xWCdDjij5YPWOffa5c3V+dWE7BzGurZ5bPTRBDD6XIAYAAAAAAACsMTtjsE6GhDGm3RXj+Oox1VOrx7ZzkOkzTY4ueW51+ZT9WF+CGAAAAAAAALDmhDFYJ2cNqNkujHGgunl18tZ1q+r0JkeRPLC6b3XCLmtfVr28elH13gGzsHkEMQAAAAAAAGADCGOwLm5Z3XtA3fO3rjFcX721elWTEMbrRlqX9TQ0iPG+6rQZzwIAAAAAAADMkDAG6+LMdj46ZCxXV8+pLqjeWH16Dj0Pd2x1n+qrqodUd65ut3WdtDXfR6t/rS6uXl/9WXXNnOfkcw0NYry3emJ14WzHAQAAAAAAAIDd/UR145yuj1S/3OT4knk5rXp2deUU836y+s3q/nOcdxk9p+1/ja6YYd9zd+h7+PWe6ouqU3ep+6YZzgoAfL4ntfN7820WNxoAG+yMdn5/OmdhkwEAAFDZGYP1cdaAmj/Zuo50THXC1nVKk+DD/ap7bLPOydXTtq4XVz/YZEeKWbhZ9ZPVf+rof14/Uf19k6Mtbl7drcnsBw6rObF6cpMPEn6h+vGt5zF7e9kR4+HVu5qEMQAAAAAAAABgoY5tcgzHbjsPfP0e1/2C6ueqg7use3n1pft9EUfxldW7t+l5VZMwyM2O8rwvrH5th3nf2Gb+BOe8d8bY644Yh9gZAwCWi50xAFhGdsYAAAAAZu5+DfvQ+/ZTrv/k6vpd1r6sutO0L+AoHtNk94qj9XpLk907dvPUHeb9h+pWI867CuYZxpg2iFHCGACwbIQxAFhGwhgAAADAzH1/u3/o/Y599njigB5/sc8ehzygunabHh9ob6GSX99h3l8Zad5VMa8wxn6CGCWMAQDLRhgDgGUkjAEAAADM3O+0+wffLx2hz6sG9Dlnnz1uVv3LDut/8x7Xu8cOa91Qffk+510l8whj7DeIUcIYALBshDEAWEbCGAAAAEvumEUPACM4e0DNa0fo85IBNc/cZ4+nVqdvc++V1cv2uN6lTY4kOZpjqvP2uB7bO7d63oC691YPr94123EAAAAAAACARRHGYNWdVt1lQN0YYYy/GVDzyOqEffR46g73fmTKNf/HDvceXZ045bp8liAGAAAAAAAA8O+EMVh1Q3bFuKZ6ywi93lddv0vNzaozp1z/ptWXbHPvbdWbplz34h3unVg9Ysp1mRDEAAAAAAAAAD6HMAarbkgY48Lq4Ai9DlZXD6jbLlCxm89UH93m3u9OuWbVlbvcf+g+1t50ghgAAAAAAADA5xHGYNUNCWOMcUTJIZ8cUHP6lGsfrH7vKF+/sXrZlGvW7mGMO+5j7U0miAEAAAAAAAAclTAGq+yk6r4D6sYMY9wwoOZ2+1j/GdUrjvjan1Tv2MeaH68+tcP92+9j7U0liAEAAAAAAABs67hFDwD78OB2/x4+WF00h1kOd5N9PPcz1ROqs6rHNdkV45dGmOn4He4JY+yNIAYAAAAAAACwI2EMVtmQI0reXH1s1oMcYT9hjENe23g7etyyOnaH+0OOXmFCEAMAAAAAAADYlWNKWGVnDagZ84iSoXbahWIRTtnl/gfmMsXqE8QAAAAAAAAABhHGYFUdqL5yQN3YYYwbB9SMsTPGmO6/y/0r5jLFahPEAAAAAAAAAAYTxmBV3as6eUDd2GGMGwbULNvOGA/a5f5fzWWK1SWIAQAAAAAAAOyJMAarasgRJVc2/gfjQ8IYy/bn6j/scO+66lXzGmQFCWIAAAAAAAAAe7ZsHxrDUGcPqHnNDPoeHFBz7Az6TutBTXYR2c7/qq6Z0yyrRhADAAAAAAAAmIowBqtqSBhj7CNKavV2xvi+He7dUD1rXoOsGEEMAAAAAAAAYGrL9KExDHX76vQBdbMIY3xqQM0tZtB3GveunrzD/RdWb5/TLKtEEAMAAAAAAADYF2EMVtGQXTGurd4wg95XDag5ZQZ99+pA9fNt/2f8tdUPz2+clSGIAQAAAAAAAOybMAaraEgY4+ImgYyxfXhAze1n0HevfqB65Db33l49vrpufuOsBEEMAAAAAAAAYBTCGKyiIWGMWRxRUsPCGCdWp82o/xAPrn5qm3uXVOdUV8xtmtVwswQxAAAAAAAAgJEIY7Bqblrdf0DdhTPqPySMUXW/GfXfzenVH1c3Ocq9v6kemiDG0dxiQI0gBgAAAAAAADCIMAar5quq4wfU/eOM+g8NMmx3RMgs3bH68+qUo9z75epR1YfmOtH6EMQAAAAAAAAABhPGYNV83YCaa6v3zKj/qwfWPaU6aUYzHM2dqr+uvviIr19TfUv1fdV1c5xnnQhiAAAAAAAAAHsijMEquU2TYMFubqhunNEM76wuHVB3m+ql1YEZzXG4uzQ5guQeR3z9ourLq5fNYYZ1JYgBAAAAAAAA7JkwBqvipk2O2rjtgNqTqgfPcJY/Glj3+OqV1ekznOWM6rV97o4YN1Y/Uz20evcMe687QQwAAAAAAABgKsctegA4iptWp21dd67uW3199SV7WOOPmoQ3XlddUX2g+mCTI0z262eq76xuN6D2a6q3Vv+7+oPqNU0+3P/MCHM8pPrj6uTDvvbh6klb/ZieIAYAAAAAAAAAa+EnmwQmbpzhdXWTY0Zuss9ZH1J9bMoZrq9+Z5/9v7H61BHrvqG66z7XXWevbtjvz3uqL1rQjFWnbjPXoeubFjcaAGykJ7Xze/NtFjcaABvsjHZ+fzpnYZMBAABQOaaE5fLYhu02sR+3bLI7xnX7XOeCJkehvGaK5x5bvX4fvZ9WvaLJDiKH/FZ1dpMgAZ/v3OoRA+rsiAEAAAAAAADA2jixSUBilrtiHLpePPLsD6yeX/1V9b6G7Zhx+pS9nnXEOtdVz9jH7Jvg3FZjR4xD7IwBAMvFzhgALCM7YwAAAACM5P/tc/+PlU9Uj17oRMtvaBDj+pYjiFHCGACwbIQxAFhGwhgAAABL7rhFDwAM8tPVfz3s8dXV45rumJRNcW71vIG1V+VoEgAAAAAAAGAkwhiw/H6izw1ifLx6THXRYsZZCXsJYlTdMKtBAAAAAAAAgM1zzKIHAHb0tOq/Hfb42uob/v/27iDErrOM4/B/kmmgUtJamyAobURaUOKmWFyIGrUKBemi1lYjlNKK4kbdiKvooijYokE0BXEhiF2ohC5ciEiVQqGlYrEgbaAY21BDgxVtLJqmiePijmYyMjd3Zt5zv3PueR64kHsm+b73Li53mPzmfBFiTLPZEAMAAAAAAACglBgD+uvWJEfWXft8kkcazDIUQgwAAAAAAACgOTEG9NP1SX6Ui9+j30vyww72uizJUgfrzpsQAwAAAAAAAOgFMQb0z+VJjia5cs21Z5N8uaP9DiU5neS7Ha0/D0IMAAAAAAAAoDfEGNA/9yV517pr9yQ508FeV2Zy9MkVSf7SwfrzMGuI8UrXgwAAAAAAAAAkYgzom5uSfGndtZ8leaKDvZaSHElyzerzX3ewR9dmDTFOJPlxx5SPny8AAA2ySURBVLMAAAAAAAAAJBFjQN8cTrJz3bUHOtjnmiQ/SPLp1ef/TPJkB/t0aTMhxgeT/K3bcQAAAAAAAAAmllsPAPzPLUneu+7a2SSfS/LZgvWXMjmOZO/qPrvWfO2x1b2GYrMhxvFuxwEAAAAAAAC4QIwB/bH+eJJkEkzcO4e9h3REiRADAAAAAAAA6DXHlEA/7Eny4Yb7DyXGEGIAAAAAAAAAvSfGgH64PcnORnu/kuSpRntvhhADAAAAAAAAGAQxBvTDnQ33fjTJ+Yb7z0KIAQAAAAAAAAyGGAP64VzDvX/TcO9ZCDEAAAAAAACAQVluPQCQJLm59QA9JcQAAAAAAAAABsedMYC+EmIAAAAAAAAAgyTGAPpIiAEAAAAAAAAMlhgD6BshBgAAAAAAADBoYgygT4QYAAAAAAAAwOCJMYC+EGIAAAAAAAAAC0GMAfSBEAMAAAAAAABYGGIMoDUhBgAAAAAAALBQxBhAS0IMAAAAAAAAYOGIMYBWhBgAAAAAAADAQhJjAC0IMQAAAAAAAICFJcYA5k2IAQAAAAAAACw0MQYwT0IMAAAAAAAAYOGJMYB5EWIAAAAAAAAAoyDGAOZBiAEAAAAAAACMhhgD6JoQAwAAAAAAABgVMQbQJSEGAAAAAAAAMDpiDKArQgwAAAAAAABglMQYQBeEGAAAAAAAAMBoiTGAakIMAAAAAAAAYNTEGEAlIQYAAAAAAAAwemIMoIoQAwAAAAAAACBiDKCGEAMAAAAAAABglRgD2K5DmS3EeCHJByLEAAAAAAAAABacGAPYrmeSvH6Jv3MiyYeSPN/5NAAAAAAAAACNiTGA7Tqa5FPZOMhwNAkAAAAAAAAwKmIMoMJGQYYQAwAAAAAAABgdMQZQZX2QIcQAAAAAAAAARkmMAVT6b5BxPEIMAAAAAAAAYKTEGEC1o0neESEGAAAAAAAAMFJiDKALZ1sPAAAAAAAAANCKGAMAAAAAAAAAoJAYAwAAAAAAAACgkBgDAAAAAAAAAKCQGAMAAAAAAAAAoJAYAwAAAAAAAACgkBgDAAAAAAAAAKCQGAMAAAAAAAAAoJAYAwAAAAAAAACgkBgDAAAAAAAAAKCQGAMAAAAAAAAAoJAYAwAAAAAAAACgkBgDAAAAAAAAAKCQGAMAAAAAAAAAoNBy6wEAeuDNSVZaDwEAAAAAAAAsBnfGAAAAAAAAAAAoJMYAAAAAAAAAACjkmBJgLBblGJJFeR0AMBRnkzzVeggAAAAAYFjEGMBYnGw9QJE/tx4AAEZmV5IbWw8BAAAAAAyLY0qAsXg4yenWQ2zTs0l+23oIAAAAAAAAYDoxBjAWp5J8MsnfWw+yRX9K8vEk/249CAAAAAAAADCdY0qAMflFkrcnuSXJW7e51o1J7pjy9a8leW2beyTJuSTHM5n9TMF6AAAAAAAAAAC9dFeSlSmP3e1GAwAKHcz0z/yr240GwIjtz/TPpwPNJgMAACCJY0oAAAAAAAAAAEqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAAAAAAAAAAAqJMQAAAAAAAAAACokxAAAAAAAAAAAKiTEAADbvsiRvSbK39SAAAAAAAED/iDEAAC7tDUnuSPJQkpNJXkvyYpJTq38+luRbSd7XakAAAAAAAACAobsrycqUx+52owGFdiT5RJLnM/09v/bxRJL3N5gV6MbBTH/PX91uNABGbH+mfz4daDYZAAAASdwZAwBgI29K8kiSnya5bhP/7j1JHk3ynfheCwAAAAAARsl/EAAA/L8bkvwu2/uNwi8keTjJroqBAAAAAACA4RBjAABcbHcmEcVm7oaxkVuTfL9gHQAAAAAAYEDEGAAAF3soyTsL17s7yWcK1wMAAAAAAHpOjAEAcMFHk3ysg3W/kckdNwAAAAAAgBEQYwAAXPD1jtbdk+SLHa0NAAAAAAD0zHLrAQAW1L4kr7YeAtiUfUne3eH692RyBAowLHtbDwAAAAAADI8YA6AbT7ceAOidfUn+2HoIAAAAAACge44pAQAAAAAAAAAoJMYAAAAAAAAAACgkxgAAANi6860HAAAAAAD6R4wBAACwNS8nOd16CAAAAACgf8QYAAAAW3MkyUrrIQAAAACA/lluPQAAAMDAnM8kxLiv9SAAAAAAQD+JMQC25ldJPrLm+duSvHHN86fjDHkYmuuTPNjh+i8nORi/RQ9Ddz7JM0lOtR4EAAAAAAAAoO+WkjyXSSzRxePb83spAAAsuP2Z/r3ngWaTAQAAkCTZ0XoAAICeWEny1Y7WfjXJ/R2tDQAAAAAA9IwYAwDggp8kebKDdb+Z5KUO1gUAAAAAAAAA6L3rkpxK3fEkv0yyPNdXAADAonNMCQAAQM+5MwYAwMVeSHJbktMFa/0+yZ1JzhWsBQAAAAAAAAAwaDckOZat3xHj50l2z31qAADGwJ0xAAAAAAAYrKuSPJDkX5k9wjiR5O4kS/MfFwCAkRBjAAAAAAAweNcmOZTkTDb+gffxJPcmubzRjAAAjIcYAwAAAACAhfFcNv6B9+GGcwEAMC5iDAAAgJ7b0XoAAAAAAAAAAIBFIsYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAoJMYAAAAAAAAAACgkxgAAAAAAAAAAKCTGAAAAAAAAAAAotNx6AACABXFtkptbDwEAwCjsaz0AAAAA04kxAABq3Lb6AAAAAAAARs4xJQAAAAAAAAAAhcQYAAAAAAAAAACFxBgAALN7vfUAAAAwA9+3AgAANCbGAACY3R9aDwAAAJdwLsmx1kMAAACMnRgDAGB29yc523oIAACY4sEkf209BAAAwNjtbD0AAMCAnEzyeJKbkuxpPAsAAKz1jySHk3wlyUrjWQAAAEZvqfUAAAADtTfJFa2HAACATI4meSnu4gYAANAb/wF0FL4clnlmmwAAAABJRU5ErkJggg=="), Rectangle(lineThickness = 0.75, extent = {{-100, 100}, {100, -100}})}));
  end Messbruecke;

  model TempmessungPrinzip
    Sensoren.PT100 pt100(R0 = 100, T0 = 273.15, useHeatPort = true) annotation(
      Placement(visible = true, transformation(origin = {-110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Modelica.Electrical.Analog.Basic.Ground ground annotation(
      Placement(visible = true, transformation(origin = {-72, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Sources.ConstantCurrent constantCurrent(I = 1e-3) annotation(
      Placement(visible = true, transformation(origin = {-42, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
    Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
      Placement(visible = true, transformation(origin = {4, -2}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature prescribedTemperature annotation(
      Placement(visible = true, transformation(origin = {-148, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Sources.Step step(height = 20, offset = 273.15, startTime = 0.2) annotation(
      Placement(visible = true, transformation(origin = {-186, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  equation
    connect(pt100.PinM, constantCurrent.p) annotation(
      Line(points = {{-110, -10}, {-110, -10}, {-110, -20}, {-42, -20}, {-42, -10}, {-42, -10}}, color = {0, 0, 255}));
    connect(ground.p, pt100.PinM) annotation(
      Line(points = {{-72, -30}, {-72, -30}, {-72, -20}, {-110, -20}, {-110, -10}, {-110, -10}}, color = {0, 0, 255}));
    connect(voltageSensor.n, constantCurrent.p) annotation(
      Line(points = {{4, -12}, {4, -20}, {-42, -20}, {-42, -10}}, color = {0, 0, 255}));
    connect(voltageSensor.p, constantCurrent.n) annotation(
      Line(points = {{4, 8}, {4, 20}, {-42, 20}, {-42, 10}}, color = {0, 0, 255}));
    connect(pt100.PinP, constantCurrent.n) annotation(
      Line(points = {{-110, 10}, {-110, 10}, {-110, 20}, {-42, 20}, {-42, 10}, {-42, 10}}, color = {0, 0, 255}));
    connect(pt100.heatPort, prescribedTemperature.port) annotation(
      Line(points = {{-120, 0}, {-138, 0}}, color = {191, 0, 0}));
    connect(step.y, prescribedTemperature.T) annotation(
      Line(points = {{-174, 0}, {-160, 0}}, color = {0, 0, 127}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      uses(Modelica(version = "3.2.3")),
      Icon(graphics = {Ellipse(fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, lineThickness = 0, extent = {{-20, -98}, {20, -60}}), Polygon(lineThickness = 0.5, points = {{-12, 40}, {-12, 80}, {-10, 86}, {-6, 88}, {0, 90}, {6, 88}, {10, 86}, {12, 80}, {12, 40}, {-12, 40}}), Line(points = {{-40, 60}, {-12, 60}}), Rectangle(lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 40}, {12, -68}}), Line(points = {{-40, 20}, {-12, 20}}), Text(origin = {59, -71}, extent = {{-31, 17}, {31, -17}}, textString = "23 C"), Line(points = {{-40, -20}, {-12, -20}}), Rectangle(lineColor = {0, 0, 127}, lineThickness = 1.5, extent = {{-100, 100}, {100, -100}})}),
      Documentation(info = "<html><head></head><body>Simulationsmodell für die Temperaturmessung mittels PT100 (Prinzip)</body></html>", revisions = "<html><head></head><body>Version 1.0 - Nov 2020</body></html>", __OpenModelica_infoHeader = "<html><head></head><body><div>Autor: Clemens Gühmann, TU Berlin, FG MDT</div></body></html>"));
  end TempmessungPrinzip;

  model TempVersuch1
    MT.Basic.Kabel kabel(A = 1.400000000000001e-07, T_ref = 296.15, l = 5) annotation(
      Placement(visible = true, transformation(origin = {-108, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Basic.Kabel kabel1(A = 1.400000000000001e-07, T_ref = 296.15, l = 5) annotation(
      Placement(visible = true, transformation(origin = {-110, -44}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Sources.ConstantCurrent constantCurrent(I = 1e-3) annotation(
      Placement(visible = true, transformation(origin = {-68, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
    Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T(displayUnit = "degC") = 296.15) annotation(
      Placement(visible = true, transformation(origin = {-180, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground annotation(
      Placement(visible = true, transformation(origin = {-56, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.VoltmeterRi Voltmeter(Ri = 1000000) annotation(
      Placement(visible = true, transformation(origin = {-20, -24}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    Modelica.Blocks.Math.ContinuousMean continuousMean annotation(
      Placement(visible = true, transformation(origin = {32, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Blocks.Math.Gain gain(k = 1000) annotation(
      Placement(visible = true, transformation(origin = {70, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Sensoren.PT100UinTheta pt100UinTheta annotation(
      Placement(visible = true, transformation(origin = {108, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Sensoren.PT100Rauschen pT100Rauschen(A50 = 0.01, R0 = 100, T0 = 273.15, sigma = 0.01, step = 1e-4) annotation(
      Placement(visible = true, transformation(origin = {-142, -24}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  equation
    connect(constantCurrent.n, kabel.PinM) annotation(
      Line(points = {{-68, -16}, {-69, -16}, {-69, -4}, {-98, -4}}, color = {0, 0, 255}));
    connect(constantCurrent.p, kabel1.PinP) annotation(
      Line(points = {{-68, -36}, {-68, -44}, {-100, -44}}, color = {0, 0, 255}));
    connect(ground.p, kabel1.PinP) annotation(
      Line(points = {{-56, -44}, {-100, -44}}, color = {0, 0, 255}));
    connect(Voltmeter.pin, kabel.PinM) annotation(
      Line(points = {{-20, -14}, {-20, -4}, {-98, -4}}, color = {0, 0, 255}));
    connect(Voltmeter.pin_n, ground.p) annotation(
      Line(points = {{-19.8, -34.2}, {-19.8, -44.2}, {-55.8, -44.2}}, color = {0, 0, 255}));
    connect(Voltmeter.y, continuousMean.u) annotation(
      Line(points = {{-9, -24}, {20, -24}}, color = {0, 0, 127}));
    connect(continuousMean.y, gain.u) annotation(
      Line(points = {{43, -24}, {58, -24}}, color = {0, 0, 127}));
    connect(gain.y, pt100UinTheta.u) annotation(
      Line(points = {{81, -24}, {95, -24}}, color = {0, 0, 127}));
    connect(pT100Rauschen.pin_p, kabel.PinP) annotation(
      Line(points = {{-142.2, -14}, {-142.2, -4}, {-118.2, -4}}, color = {0, 0, 255}));
    connect(pT100Rauschen.pin_n, kabel1.PinM) annotation(
      Line(points = {{-142, -34}, {-142, -44}, {-120, -44}}, color = {0, 0, 255}));
    connect(fixedTemperature.port, pT100Rauschen.heatPort) annotation(
      Line(points = {{-170, -24}, {-152, -24}}, color = {191, 0, 0}));
  protected
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Rectangle(origin = {-143, -25}, fillColor = {255, 255, 0}, fillPattern = FillPattern.Solid, borderPattern = BorderPattern.Sunken, extent = {{-13, 31}, {13, -31}}), Rectangle(origin = {-107, -25}, fillColor = {255, 152, 120}, fillPattern = FillPattern.Solid, extent = {{-17, 31}, {17, -31}}), Rectangle(origin = {-45, -25}, fillColor = {170, 170, 255}, fillPattern = FillPattern.Solid, extent = {{-41, 31}, {41, -31}}), Rectangle(origin = {69, -25}, fillColor = {214, 214, 214}, fillPattern = FillPattern.Solid, extent = {{-57, 31}, {57, -31}}), Text(origin = {149, -29}, extent = {{-19, 13}, {19, -13}}, textString = "Temperatur"), Text(origin = {50, -18}, extent = {{-8, 4}, {8, -4}}, textString = "Utp"), Text(origin = {4, -18}, extent = {{-6, 4}, {6, -4}}, textString = "Um"), Text(origin = {50, -18}, extent = {{-8, 4}, {8, -4}}, textString = "Utp"), Text(origin = {88, -18}, extent = {{-8, 4}, {8, -4}}, textString = "R"), Text(origin = {-142, -60}, extent = {{10, -8}, {-10, 0}}, textString = "Sensor"), Text(origin = {-105, -58}, extent = {{13, -14}, {-13, 0}}, textString = "Zuleitung"), Text(origin = {-51, -56}, extent = {{15, -16}, {-15, 0}}, textString = "Messgerät"), Text(origin = {69, -44}, extent = {{53, -42}, {-53, 0}}, textString = "Auswertung: Tiefpass  U==>R    R==> T"), Text(origin = {147, -19}, extent = {{-19, 13}, {19, -13}}, textString = "Anzeige"), Bitmap(origin = {5, 57}, extent = {{-105, -33}, {105, 33}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAB1oAAAIACAIAAACke/luAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAHYcAAB2HAY/l8WUAAHKPSURBVHhe7f0hTCxL3Cfu/16HJLuGZJMNYgVZRbIGtUFiTsI6zCZIJPKIkyAxJ0GSHINEkmBQN0gkOIIiVxEUOOT+6z3zhX9BV/f09PQ0M/A84uYeqrq7uqdrpvszNdX/3/8DAAAAAOAbEAcztKurq83NzZWVlf8PAAAAAGZsZWVla2vr6uoqwqnvTRzMoFLHi44IAAAAAENZWlqSCCfiYAa1ubkZXRAAAAAABrS5uRkR1TcmDmZQy8vL0f8AAAAAYECrq6sRUX1j4mAGFZ0PAAAAAIYlDk7EwQwqOh8AAAAADEscnIiDGVR0vszKysomAAAAAPSqOmepODgRBzOo6HyZ3d3dKAMAAACAnmxubkb89EocnIiDGVR0vow4GAAAAIDeiYOLxMEMKjpfRhwMAAAAQO/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82XEwQAAAAD0ThxcJA5mUNH5MuJgAAAAAHonDi4SBzOo6HwZcTAAAAAAvRMHF4mDGVR0vow4GAAAAIDeiYOLxMEMKjpfRhwMAAAAQO/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82XEwQAAAAD0ThxcJA5mUNH5MuJgAAAAAHonDi4SBzOo6HwZcTAAAAAAvRMHF4mDGVR0vow4GAAAAIDeiYOLxMEMKjpfRhwMAAAAQO/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82X+7//9v1EGAAAAAD0RBxeJgxlUdL7M//pf/yvKAAAAAKAn4uAicTCD+o//+I/of6/+23/7b1EGAAAAAD0RBxeJgxlUdL7Mf//v/z3KAAAAAKAn4uAicTCDis6X2djYiDIAAAAA6Ik4uEgczKCi82VSz4wyAAAAAOiJOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAL0TBxeJgxlUdL6MOBgAAACA3omDi8TBDCo6X0YcDAAAAEDvxMFF4mAGFZ0vIw4GAAAAoHfi4CJxMIOKzpcRBwMAAADQO3FwkTiYQUXny4iDAQAAAOidOLhIHMygovNlxMEAAAAA9E4cXCQOZlDR+TLiYAAAAAB6Jw4uEgczqOh8GXEwAAAAAFO6/Ovi4uLg1erqasRPr5aXl6Psr9EiDw8PsYrvQRzMoKLzZcTBAAAAALR3f39/eXl5eHi4v7+/ubm5srISMdMU0np2dnYODg7Ozs6urq5iS1+ROJhBRQ/LiIMBAAAAaHZ1dXV4eLi1tbW0tBSh0oxtbGz8/Pnz4uLi5eUlGvEliIMZVPSnjDgYAAAAgKrb29ujo6Pt7e3l5eUIkj7JV4qGxcEMKvpQRhwMAAAAwJvr6+u9vb1epoCYhe3t7dPT08XNhcXBDCr6TUYcDAAAAMDDw8Ph4eHa2lpkRvNteXl5d3d3EWcZFgczqOgxGXEwAAAAwLf18vJycnKytbUVUdGiWV1dPTg4uL+/j/2Ze+JgBhUdJSMOBgAAmDf//vvvP3/d3Nw8Pj7GX+fVYrWW2XEmLJyHh4eDg4Pp5wXe2NjY3t5Oqzo9Pb189fT0FJupuL29jUqXl0dHR/v7+5ubm9PPTZHacH19HduYY+JgBhX9IyMOBgAAmCs/fvyIG7ZXNzc3UTZ/Fqu1zI4zYbHc39/v7+8vLS3FqzWJ1dXV3d3dw8PDy8vLfsfkvry8pHWenJz8/PlzY2Mjtjehra2ttJJY41wSBzOo6BkZcTAAAMBcibu1zD///BNl8yeamJnn1jI78fJnnAnz6f7+fnd3N16k1kYR8MnJyZBzMry8vJydne3v76+vr0c7Wtvc3Ly4uIgVzRlxMIOKPpERBwMAAMyVuFvLiIMXxd3d3Z8/f36/+laHIl7+jDh43tze3m5vb8fL006qf3p6Og/T8j49PZ2dne3u7k40tcX6+vochsLiYAYVvSEjDgYAAGh2dXX1T0/aPAQ/7tYyacEomz/RxMw8t3am7u7u4hBkfv/+HcVfXexw5tueCXPo5eXl58+f7aeGWF9fPz4+fnh4iOXnSdqX09PTiXLtVHmu9kUczKCiH2TEwQAAAA1+/foVt089ubu7i1XXiHoZcfBC+PPnTxyC96L4q4u9zYiD58TFxcXq6mq8Ko1StZ8/f97e3saS8+3h4eH4+LjlPBJLS0uHh4cvLy+x8KcSBzOo6AQZcTAAAECdf//9N+6d+jM2I4t6GXHwQvj9+3ccgvfSWRQ1vrTY24w4+NM9PDy0HEW7vr5+dnYWiy2a6+vrnZ2d2JNGa2tr8zB3hDiYQcXpnxEHAwAA1BEHjxVNzIiDPxAH8ykODw/bTLO7sbGxuEFwrv0j8j597ghxMIOKEz8jDgYAAKgzizh47PTBUS8jDs6dn5//52Pa/vrz58/YyTcGY7KID8TBn+Xh4WFjYyNehnqbm5uXl5exzFeR9n1/f3/sLMkrKyufuO/iYAYVZ31GHAwAAFCn9zj4x48fz8/PsfYaUTUjDn6TVh6byUTZZ7u5uYkGZX57lBzDuri4GDsoeGNj4+sFwblRKBx7W+/g4CAWGJY4mEHF+Z4RBwMAANQpxsGzDrliMxlx8Jt5joOTm5ub379/7+3t/fjxI/3P+fl5FHwD8WJkxMHD+/nzZxz9GsvLy8fHx1H7q7u+vh47Snpzc3P4iSPEwQwqTvaMOBgAAKCOOHisaGLmO8fB31m8GBlx8JDaTBCxu7s7fPT56Y6OjpqHSw8/cYT3LAYVZ3pGHAwAAFBHHDxWNDEjDv6e4sXIiIMHM3aCiPX19bGzln9hDw8POzs7cSxqDDlxhPcsBhXneEYcDAAAUEccPFY0MSMO/p7ixciIg4dxcnISR7zGZ82QO28uLi5WVlbioJTs7u5G1RnznsWg4gTPiIMBAADqiIPHiiZmxMHfU7wYGXHwAA4PD+Nwlww/DcKce3h42NzcjKNTsrW19fLyErVnxnsWg4qzOyMOBgAAqCMOHiuamBEHf0/xYmTEwbPW/OC4zc94SNpCODg4iGNUsrGx8fT0FFVnw3sWg4pTOyMOBgAAqCMOHiuamBEHf0/xYmTEwTO1u7sbB7rEBBHNLi8vGyaOWFtbu7+/j6oz4D2LQcV5nREHAwAA1PkacXDai7SGP3/+/P79+9evX2mFe3t76f+T9Pe7u7uo18mohbmJWvv8/Jya9yb9MwpePT4+Rtlfp6ensZlMlJXEWupFvb/iT+/d3NyMDl3a0OigXV1dVdv5Jtb1V0O1ZmnBtJW0s6Mtpk2PXrLUknR405qj3tTSq59WONrKm25b+ftSvFM8E0a79nZI3/ar+ah2lvYiNWO0ud5P/s/y8vKytbX19xgXmCCipeaJI1ZXV6+vr6Nq38TBDCpO6ow4GAAAoM6/ixwHPz8/pwV//PgRa6mX6pyennYL42IVmfat/f03EPwgT+hubm7ir12lXYt1lXw4OH/+/ImCv9Krv7e3F2UVxbS0erQnDRzTaouH5YNpXrIkbSXtbKyrXtrK+fl5y63EMpkPZ8Lj4+PYjaZ9Lx7YSQ1z8n+K5ix4dXV1psNav56GQdbLy8szSoTFwQwqzuiMOBgAAKDOvwsbB7fMwj7osKFYMtNyJXXJYJ6fFscCT6ohXowar37//h0FLZLo4m5GWWaiQ9omCP4gtTMWbufx8bHDVtrsRVTN5Eudn5/HX1uY6KBVpcWHOfk/RUMWvL6+PutJb7+k/f39OIIVM4rXxcEMKk7njDgYAACgzoLGwaMfxXeTlo21tBOLZdq0ti7nTX+PGn91CC6rOsTBbUYlF3czyjItX7vHx8cOCeZIrKKFtF+dtzL2xIh6mdG+p13rcEJ+OBPaG/LkH17DUNatrS1ZcGcND5dbXV3t/cCKgxlUnMsZcTAAAECdhYuDp0kV30wUisUymbGtbZkFJ20mNBhr0ji45QwVxd2MskzL165hVoqxGnYw13K/GnyYTOODqJRJ+z7NCdn+tB8Z/uQf2M+fP6OVFTs7Oy8vL1GPTk5OTuJoVvQ+7FoczKDiRM6IgwEAAOosXBxclyqmv6eVpN15c3d3d35+XhefvY2THSsWyDS3ti6ULI4GnT7BTDsY6yqJSq/SXrePFIu7GWWZNq9dMR9PzUh/Ty9TerFSnee/z9xLB6QakY8qNEvridolv379SqtNTU3SQWgYYBurK4kambTO4sFMf0xbGWk+2unliLW3MPzJP6Sjo6NoX0XawajEdFKPW1paisP63tbWVo+BuziYQcVZnBEHAwAA1Pl3oeLg36WpFX78+HHTOL1sWnlUfe/q6ipqNIramYbWTpQFjzw+Po4ivJFichplJbGWGrH8q19/xT9e7e3tpUMxWltqf2rAKEYsHtXRIrmxr93z83NUzaRmND/cLK32Lc0cm5mmVdVFn2l3ihtKf8w38SaKS6JGo3SK5nNDj6QjWZfkNo9Hzn3KyT+Y4mk/sru7G5Xow8XFRRzZiu3t7ag0NXEwg4pTOCMOBgAAqPPv4sTBxaT1V7tfvhd380fjuNo3UTtT19q6AaoNWXBVMb+LssnF8vXOz8+j6nvpiMX/vReLZca+dtU9annkk7Rsm8C0OqA4SVup24vch0fAxV9LokaNtLnmjLUaxI80x+Ijn3XyD+Py8rJuyGqPASVvGmaN2N/fj0rTEQczqDh/M+JgAACAOgsUB/+oDOScKNK6urqKxTJtxkhG1UyxtXWTMEyUBSfV8DSJssnF8jWaB5YWxZKZsa9ddVhrv0NTi+dw0n4ehrSG0WvXfEaNVluUFmyzueIZ0uZoVBdsbuoHnU/+ATw8PKysrESb3ut3+gJyh4eHcZQrzs7OotIUxMEMKk7ejDgYAACgTl2U1kH1N/J1YoHM2EixmGelxkdxO9Vcss2cpFE1U21tX1lwMlgcXDcuuFksnBn72lWPzKQvXLPiPANjW/XB8/NzWk9zPh6rrkg72DJ6Lg7yHTv8+RNP/gFsbm5Gg97r/eFmfLC/vx/H+r3l5eX7+/uo1JU4mEHFyZsRBwMAANTpMQ5uPwtqLJAZG95Vp179PfnjsIph3NggL+plqq3tKwtOhomDOxy9kVg+M/a1i3qZfuPgWGlmRkFnrP299lnwSPVUGdvaTzz5Z+3g4CCa8t7a2poseAC7u7txxN/b2NiYcly2OJhBxZmbEQcDAADU6TEObh9RxQKZ5kjx8fEx6mXaD0bOxcKZsT+Zj3qZD60tzgnbLQtOBoiDf0wxb2ysItMhDu4wSUWdYso5tkndxNrfmzRRLU5zHGUln3vyz9Tl5WW0472VlZXpR6fSxsvLy9bWVhz3937+/BmVOhEHM6g4bTPiYAAAgDoLEQf3mJCmRsbyr8bmtlEvk7e23yw46XFnk1j+vW5h4kisIjM2e60e85bPQGujmK62eThbB7H2TIcJN4qvb0ODP/fkn52np6fV1dVox3uXl5dRidmb0QshDmZQcc5mxMEAAAB1eoyD2480jAUyzZFiNcZqHz1/cH5+Hqt4NXZVUS/z1tpiFjllxNZj/JfE8pn2c3oUxVoyza9dkg5IVM30FURWJ1KY0UwRSWwgM3bfq4o9rmH2jM89+Wdne3s7GvHelINS6aA4OXWysrLy8PAQlSYkDmZQcc5mxMGdPT8/p8+kXBTM2OPjY2zvVRQMJbb66tNnUwIAgNlJV7xx75Q5PT0dXQxPJNbYQmwm0xyrVadb7RDDjVTD1rHpYdTLjLY+o5Sz2sIkyiYXy2c6H7qRWEtm7ArTuRFV3/v169f0w3hjXZkp8+4GsYFMh4NZPBoN3edzT/4ZOT4+jha8N/2UtXRTN4nz9vZ21JiQOJhBxQmbEQdP5PHxMX1CVL9+fJM+LdL1zTS/LSpKKzw/Py/+zGokfQSmD/UeZ5j6IK057Vf1i+U3qW2phbOOhtP6026m4/+mw4+PWqpuq/NVBQAAi6sYTs36yjA2k2neYlTKdG5hWjBWkYmyGlEpk1Yyoyw46dDCBrF8pvOhG4m1ZNqsMN1uRO2KdNA632cNfPbGBjIdtjVpHBw1Mp13MC0Yq8hE2YAeHh5WVlZi85nl5WVTBn+izc3NeCXeu7i4iBqTEAczqDhbM+LgltIHQ0MYWpUqTx/OPj8/p8/+6redDVLlfj/d09omakC6jmn4qJ5S8Zqy3/19UwzfowwAgG9j/uPgYgv7FVuqEZUyxWvp9MdYYDrpUMQaM1E2uVg+M+WLG2vJtFlhuvVrvu1KR6/DDWbx3JjdKKLYQKbDwSy2ue4e89NP/lmoSx7Ozs6iBp+hLqZfXV3tMGRbuMCg4mzNiIPHSh9gE+Whud+/f3f+dU8x+mwpfX5MP1A3rWGiBDw3o0G7xSl7UiOjuD/pVYu1Z/q6fgUAYIEU86YpE8OxYjOZhi1+eiIWlTJ1N1C9/IwyHYpYXSbKJhfLZ6Z8cWMtmZYrTPdfY288U4V0n9j+HrN4rOqi1enFBjIdDmbxfK5r86ef/L27vr6ODb83i9teJnV5eRmvx3sdJnQWBzOoOFUz4uAG0+Shb9IH9qTJbLpI6hxAv+mw3dzNzU2sqKvfs5l0P9b+3jR7WlTMnds/+gMAgC+jmDdNmRiOFZvJNGzx0xOxqJSpm+ku3aR0Hi7zphhxRtnkYvnMlC9urCXTfoXp4BSPW1XLH2UWj1WbBbuJDWQ6HMzi+VzX5k8/+Xu3vr4eG86srKyYMnhOFDOipaWl29vbqNGOOJhBxamaEQfXSZ/E02eyI2k9sdIWiuNSu+l8sTV9Fjwyi2cUpHXG2jO9D0YuXoRFGQAA30kxb5oyMRwrNpNp2OKsE7HTcRP+Rr1Mam3d/dT0P7krRpxRNrlYPjPlixtryUy6wqurq5a3omNfmuKxqotWpxcbyHQ4mMXzua7Nn37y96vuCXKmiZgfdVNGTJqtyRfo38vLy+Xl5cnJycHBwdbWVjop19bW4gytsby8nKolOzs7aan0XmMgZPGD8026iPmdGftpnerEesdp2O6fP39SafrAGxk9X655/HL77b55fHyMhSvSttIWb25uogX//pv+P31ANux+h4//ZsWout8fzhQT+VlE2wAAzL900RtXhJner3I/iM1kGrZYbGG6Qv57pzKtNnsam8yMlko3LPHv96aM2NLKY0WZKJtcLJ+Z8sWNtWS6rTDd+DTf642kOg2/lSweq3TCRHHfYgOZDvtePJ/r2vzpJ3+P6nLG7e3tqMF8qEvtT05OokYL4mB68PLycnFx8fPnz83NzeXl5TgT+7C6urq1tXV4ePgN0+HiB2f6SEifylHjvXStk0qjXkndgh9Ut5s+zJqXTR+BDRcKk37Y162q+RwoHq6RbiOUG8R63+txvoi0p7HSTMuXDwCAL6aYN806J4rNZBq2+CktzMUmM29bPz8/jz+9N83VdfHWI8omF8tnpjx0sZbMNCtML+7puIfK/Kj/NWrxWE16h9hebCDTYd+L53Ndmz/95O/R/v5+7EBmaWnp4eEhajA3pp/TQxxMR28R8MbGRpx6M5behra2to6Ojq6vr6MRX9qHD870Gdwm1ix+3I60/FVUvoaxQXCubpKpib57L7Y/XV60CVtTU2OB9373PYnwrOeLMFMEAABvPiVvis1kGrb46YlYbDKTb714dd3yFqOoeM8SZZOL5TNTHrpYS6aX1+Lq6qphDFDdPdfAI11iA5kO+/494+CHh4elpaXYgczh4WHUYJ7UPfGv/bQeIgYmdnFxsbu7W3ynGMzKykr6KJp0quzF8naRkS5f6j57iuq+AE8mCpQn/Qyrm5yr4bviquIa2u9+8Woj6XHoblL80Vk6IaN4OsWZIqb8ORsAAIvrU/Km2EymYYvpYjsqZXocLTFWbDLzobXFu4zOF/Bvd0y5KJtcLJ+Z8sWNtWR6PFvSDVfxYCbFu7aBz97YQKbDtoptrrsn/fSTvy/FocHr6+ueIDe36l6yKB5HHExbt7e36WwrTiXzidbW1o6Ojr7kjxeen587zxZU97Vt+vCOGo3SRtsEx1V1SXTLtaXtxgKZST9Ki1/+9x6nFq+Begmdi4n23d1dFAMA8M3MfxycRKVM7z/RaxCbzHxobfEYJt2ez1G8bYmyycXymSlf3FhLpt+zJd3ctb/nKqals3ssSmwg02HfJ4qDk6iRGfLk78XLy0sx6vEEuXlWN6C75asmDma8k5OT4rwkc2V7e/vy8jJa/O3VTZsw60GmxQ/7pOGzM1fNWNNfoqy14tDdDutplo5krDrTy5fA1Uur3hsPAMACWYg4+HMvYmOTmWpr01+i7L0OR7K4qiibXCyf6dCkXKwlM+UKq55LPwytG20dxZm+flhZFRvIdNj3SePgL3AHd3R0FE3PtB9nymeZZoCwOJhaLy8vJycnq6urcU51lc7FzVcHFbu7u1HWx2Po0rZ8fzUSR+S9Ab6ljC291yYOLsa43QLW4uDolpF0SzOaLyJdV8W6MmaKAAD4zhYiDi6Oluj2i8MOYnuZYmvT3VAUvzfpnUJaeSyZibLJxfKZKV/cWEtmFmdL8YehUfZecShxLz+srIq1Zzrse7HHNZwkn3vyT8/Q4MU1zQBhcTAF6e3g6Oio27wQGxsbu7u7BwcHFxcXHZ75ljZ9eXl5cnKS1rC9vb22thbrnURaKq0h1vhdFT90B4iDi9dYbS6wih+i3a4SipcmvV8DzSJ0NlMEAAAfFMOpWQR8udhMpnmLxZ8nzrqRb2J7mbpNV8e0JpOO5UwrjyUzUTa5WD4z5XGLtWRm8UIUx8dE2XvFu7NeflhZFWvPdNj3SePgzz35p2do8EIrDhDe3t6O4nriYD7qEASnd4p0Cl5cXLzMYJbxh4eH09PTvb29SaPh1dXV7zysshjLznMcXE1XOw+2LV6a9L7vxcuaKU+5aog//YhjAAAW2kLEwUnUywz2k/nYXqautXWz26Xr8KjRQlp5LJbpPBo0ls9M+eLGWjKzOFuKp2WUvVe8O+t8bjQPGIq1Zzrs+6RxcBKVMgs0X0Qx/zk6Oopi5lvdAOGxozPFwfz/XV1drbeeIzidcDs7O2dnZ09PT7H87KUT/eTkZGtrKxrRwubm5u3tbSz/nXxWHBxbem9sHNz7JAmxikzvn8fFS8lptlI8CDP62hwAgEWxKHFw8dd+w1zNxsYyDa0t/iAvad/U4mjQzj/pi+UzU764sZbMLM6WtM5Y+6uGgSzVoT/JpOdGOsLpbistGP8uGa0512HfO8TBn3jyT+ni4iKam1lZWZnFUD9mpDhAOP0ximuIg/lPDw8Pu7u7cdaMs7GxcXJyMmQKXJUafHR01HK88NLS0s+fP7/b29mnxMHFQDOJ4nrFT9x0oRbFkytecERZf4pb6XwhWLwwndGkWgAALIpFiYOL7Uxubm6ixuRaDrmNLWWaW/vnz5+o917LK/ninnYeyxLLZ6Z8cWMtmeYVpr1OB6Q57qyq3gqllURZRWpAVHqv/blxnv00s6GpUSPT4WAWX9/m41NcJBng5J/Szs5OtDVjaPBiKQ4QHpvpi4P5z9kh2jzDLdX5+fPn/f19LDYfbm9v0+dQcWz8B6urqxcXF7HYNxC7/d6UFxZjFQPNNhl08fpg0iuSXDENn2aFRcVmd74QNFMEAABVxaRp1hf2sZlMmy3WxayTtvb5+TktMhoK2uYafrSV3NgtFgd2pC22HI0RC7zXbSRHLJyZ8sWNtWSaV/h265RevpYRZHEwbHP0OXo1q8bubDoBPrxYDadE1Mh0OJjFHjf2PPysk38aT09P1Swl/eVzB//Rwfb2drx+meYHyomDv7WHh4fNzc04U+qtrKwcHR3N8ztC2pH9/f02oXD6IPkmw4Rjh9+b5svJNooXVW02WryemObr0PQJGmvJ9L77qYWx6kz65I7iSRRX1eHaBQCAL6YYTv3+/TtdK3Y29ko7NpNJS0VZo7rUL90pjL0af3x8vLq6+jCwo812o2pm7FJpW8WmtpxEuPjg7rTCD/s4GnjbfIMQC2daHuo6sZZM8wo/HPB0a9YwSjqdOcWRN+n1jRo16uboSEbnxodzMv0z/bF4nOczDk4+5eSfxsnJSWwps7OzE8UsjrOzs3j9Ms0PlBMHf1+Xl5djHxm3urp6fHy8KPnpw8PDwcHB2JHO6+vrX3424fT5HXv7Xrfvq1tKn1WxmUzzpc+b4iVFlHVSbMwsPk2LFygtf2WWK14ejb1MBwDgyyuGU1Nq+F3/SNTLtLyWHtvadP2ctp7W9ub09DTdDtRFaalCrLpeVM20WeqmNAVw0ubXfg3hZpL28cNAmVknmLlYS6Z5hcV7sfRyfHiZzs/Pi/c+I23ugOrGz+ZSY4rtyTXcJUWNTGp5lLXWOQ7+lJN/GsXRgd/qR9VfxsvLSzUKW1paenh4iBoV4uBv6uDgIE6QGulMWtD5Yp6enj589FalvWseNr/oioNtWyaz3dRdS439FnSk+JJFWSfFQHwWn6bFC8E2V5AfVC+t0l+iDACAb2xsxtTB73HzuUW9TPtr6bpbg27S9Xast15UzbRsbfG+KWlzF1MX4RXNcxzcJqVt1v72pyFQbql5W1Ep0+Fgdo6Dk+FP/s7u7+9jMxkPkVtcxVDl+Pg4iivEwd9OmwkidnZ2Gr5DWAjpfXNjYyP2p8b+/v5XfacrXprM7sGm+bz+ufaXBbFAZuwVarPiR3iHlHas5z7miyiuZKaf/QAALIqFi4OTx8fHsWN02kjX1W1+MBe1M+1bWxdQjv1hZd0vMovmOQ6eaEeqJr3JGjv4t8HYW9qolxk4Dk4GPvk7K44R3N/fj2IWTXGk2sbGRhRXiIO/l/v7+9XV1TgvStbW1r7STwPGPiVvc3Pz682SXveFZO+fJWmF6cO17lvxiS4LYpnMLOLgKddZp3hBM9F8EcU37pl+9gMAsCjSZWFcIPZn1nHwSFokFp5custINxQtL4ljmUz71j7WTCL8Z9x8Gkn7oaCxQEnUyHQ41LlYS2bsCtPdU4cEMy0y0V3Pm3T7U3cXWSedsW0C2aid6XAwp4yDRwY7+TsrRkPX19dRzAIqvqb39/dR/J44+BtJHbs5G/358+fXGy378PCwtbUVe1iyvr6+6EOhPyh+kHdOQtPH2Afn5+dpbc2XC6laLN9OLJbp3OCRIePg4lXgRGl4dUjCjJoKAMAiShecvYw3fDM2xftwgfrjx49J47A3V1dX7acISLuZLqQnDRmnbG06vNV0suVvKx8fH5snWxibmfZ4qEc6rzC1Mx386qGoSptIBy0W6yrdM449q1NjUpPaH5C+DuaHhqX1dAtnBzj5uynOFLG2thbFLKbiiO+Tk5Mofk8c/F1cXFwsLS3F6VCxvLz8tecLPzw8jF0tWV1d/TIPl0ufqbFX73X7FEyfRrF8a2mRST8pU9ti4cyUeWhxDMXsMtbYQCZdMUTZOMWmTn91BQAA00iXqelCfST+NIW0tru7u7fBJW9GT9a6urqacivTt/bx8TGW77SGfO/edmrsjBMj/R7qZMoVpqVS49MujF6jkXSjl/7Se1iZDlF1W+kwtj96H/R1MN/Oh27NyM365O/g5OQk7jwzBwcHUTyXRudJLv0lymYj3ZXHljJRNpeur6/jtczs7u5G8Xvi4G8hdfWGLHhjY6Nu9PhXkt4pVlZWYp8rlpeXv8DPItLHTPG73PTJHTUmlD6iYhUtpMrdLg7Sh1+sIpPWFsVdxYoy06+zTnFEQMtIN52ZsUAmygAAAKBXu7u7ceeZuby8jOL5UzfI+sePHzMaSlW3xfT3qDGXqlMCrK6uRtl7Qoevr/i1z5sv/Di1qqenp4aJI5aWlhZ9iHQxlGw/TLVqojj4zekkP+dJvkAcnD6BYhuZ9HJEcaPqx0zLBQEAAGBS1Ulml5aW5jYaenx8jFaWdJ7Ko0Hz76SnHzA+O9vb29HKTHEAqDj4i2s4iVNvr5tD5Gvb39+PQ1CRjsnijhEuDjJNpvkBRTFfbun3798t35S/QBycFMdlR1m9dIiiasZMEQAAAMxCceLgzc3NKJ4/xcQg13Km75aKN+m5iUa/Dezo6ChamUl/jOKMOPgra5gv+AuMhJ1Gw1TCy8vLizh1xuMUz8NtkFab1vC7JDbQqOUPN75GHFz86mXs7ldD/GlGcwMAAECDhZs4eGwc3O9N9Pn5eay3xjzHwcXpg7e3t6M4Iw7+stJJUJcFf415cqfUMJ/y6urqw8ND1FsQxXlt9vb2onhm7lo8fHZsJDqLOLj4hd5M4+B0KGIzmbFxfPWFS8czygAAAKBXCzdxcDUx2Nvbi/971eNPbD/kG9VtzXMcnFSnD05/ibKMOPhrur+/r54BI6urq9/hwXFtNIyeXl9ff3p6inpzr25KhyFntLm6umoIhcc+Yi7qZaaMbmcRMY9VPAJRVlLMrLs9jg8AAADGWltbi5vPV0tzPHFwUr27rw7g7etm/+b9Y4HSPf4///wT/3g153Fwcfrg29vbKH4lDv6Cnp6eqvOCj8iCP2hIhLe2tqLSfKv7IUOPX461V/fwzfQeGjVqRL3MLOLgfmcUqiq+Fg0vhJkiAAAAGMzLy0vcfGbmPP2o3t3/888/1dkaWz67qNmHTCPd4y9cHFycPvjs7CyKX4mDv6DiVwHJgs6KO2sXFxdxgCrmefackQ/fXL35xAkH6hLh5iZFpcyUwWgxDk7v41E8G8UHnjbMF2GmCAAAAAZTnFt2f38/iudSMQ6u/nH64V/VO/rn5+eFi4Orw86Sw8PDKH4lDv5qit8DJEtLS+YLrlOcSX1knifQqcuCp3x83JTS22VxzoTmeDcqvRdlnRRn8p11HJxU5xVKouy94kwRQ87vAQAAwLdydnYWN5+Z4+PjKJ5LxTg4/f3D3ff0v7X9MOJ49JPlhYuDn56eoqGZnZ2dKH4lDv5Srq6uilMfpD9eXFxEJUrqYvSVlZX5fKxc9Q1x5NevX1Hj89TNX9EwK256n41KmSjrpPqWnQzwrt1+vojqV3YDPPoPAACAb+vw8DDuPzPp5jSK51JdHFy9p55yzsxYy6tRgrFwcXBSfZbYxsZGlL0SB38dDVMGn5ycRCXq/fz5M47Xe5ubm1Fjbjw+PhZH4M5DFpwU50xIRm/ZRcU4eJo32WIsO8DY2+K+F+dBrs4UMf1vWwAAAKDOzs5O3H9m5vxB+nVxcBL/fjXNI4g+hMtvo7UWMQ7e2NiItr5aXl6Oslfi4K+jbsrgOZ8FZq5sbm7GUXtvriYRnvMseCTa9F7DLBbVd9ikYTTxWL0PN26vmvMmH2a1N1MEAAAAA6sGhSsrK1E2rxri4D9//sSfXn249W7vw9QTb5tYxDi4OInlhx++i4O/iOL8L0nq6i8vL1GJcVL3SG+Fcezem5OZl+uy4PTHuQoTi2lswzd11V95JG/vvx3EKjKDxeXFffnw65tqHTNFAAAAMFPVaQS2traibF41xMHVhwZ1+9FtdT1vsfIixsHFKUE+PBlLHPwVvLy8FEPM1M/v7++jEu2kHhKH773qTCvDW5QsOJk0Dq6+vycN9ZuloxGryAw2FUNx5O+HMLo6gvhDXgwAAAA9enh4iPvPzPz/oLwhDk4+jIT90emBch9GGee/bF7EOLjNAwPFwV9B6r3x8r6XzoCowSQODg7iCL736VMwF2chmMMsOCn+NqE5kI1K70XZhKrv18k0U09Mqnm+iGJe3PknLQAAADBWcfTbh5RwDjXHwdXb/0kfKFe9Q8/Tg0WMg29vb6OtmQ+ToIqDF9719fXS0lK8vBm/PZ9GdT6dZGVl5RNnWF+gLDiJ9r2Xv2VXFXewW4ZbXFWUDSJ9/MRWM2/jf6szRaQGj4oAAABgFopx8KePexurOQ6uhrmT/s74w4PoP4RpixgH39/fR1sz4uCvpi64NGXwNK6vr+NQvvdZP6NYrCy4GIYmzW+a1ZA0aXj6XJ3qR0XSYT1Tig1n3jLf6qtppggAAABmqjiHwOnpaRTPq+Y4OKlOVjnRr29/vJ+T88PKFzEOTqKtmQ8xtzh4sdU9Qa6v/nx9fX353vfJreqm4Bj+mXKLlQUnxYmDU4OjuEZxCoVk0lkUilsfcqaIkeoTTpO0L8XdjGUAAABgNk5OTuIWNHP5/gljc2hsHFwdkdb+0UHVZaPg1ZeJg3d3d6PsLzHEYltfX48XNjPNQ8+ur6+Pj4/39/c3NzdjdSWp9OfPn2dnZw8PD7Hkl1P3gL7t7e2oMYhiuJnMKN9Mb4Wnp6eTJrC54iDfpM1XFMWdTX+M4hbSYYnFMp8ycUrdfBHV4zP8yGUAAAC+m68aBycfRviOHY725sPwu2pwsaBxcHVS2Z2dnSj7Sxy8wOqGBncYvvrw8HB4eLi6uhqrmERaam9v7/b2Ntb1haQ3gtjJ9wYbIFzXgJsJZ0ZvL72Uo01U317bKGagI20i5rrFr9qNSX98fPzwGTAyu8PVrNqY9ElTHev9Wc0DAADg+yg+Nv/+/j6K51WbOPjD/L9Jmxvtx8fHqP2qGvUuaBxczfc2Nzej7C9x8AIrDg2edHLbi4uLnZ2dWHg6W1tbaW2x3q+iOEp6mAHC1bezkZmmh7GNV6enp+2npKhrcNJmaPBINS0dGRtP393dFbPgtMKoMbi6NP+DqA0AAAAz84Xj4Gqw2+Z3xh/u2Ys/LBYHM1+KQ4OXlpbaz95wdXVVDJSnlM65+X8wZXvXNc+Um/Vo6OIMs8mPHz/Sm9qUGt68YjPvpffE8/Pzuukp0tpSaTGKHZlorobqG/2btJ5iFJ4alnYqKr2XWvWJMywXZ674wEwRAAAADKD4hKSXl5conldt4uCkOrZs7G+Uo96r4u+SFzQOrsZ9a2trUfaXOHhRTTM0OPX2nz9/xjKzsbGxMf9fMbW0vb0de5WZdBT2pKrvOD1qyGdTUVSqN8qUk4YI+E2HQHbsvqdGjhpQN5T4zafPwzD2ENWF7AAAANCj3d3duBHNRNkcaxkHp9v/KH513vhAuepzfaLgvQWNg6u/dF9dXY2yv8TBM/H8/JzOj2SaR3I1mGZocDrj19bWYplZWl5ebj9FwDwrDhCeaCB2BzONg5PYTEXL+Q1a6jw4t5dmfHoWnDTvSDo+UQ8AAABmqTj86+npKYrn1b/t4uDkw3is5jvuD0ejLr/6MnHwlxodfHNz8+fPn9E4wTctnzrVr7u7u/Pz87T14mDA9MdUlM6hvk6azuNVj46OonYL6VzZ2dk5eO/nz5/F6XTr7O7uzv9PD8YqHvB0KKJ4Bj4rDk5Sn4pK00nn/DRfhzTMRDxW6nFzMuq2+rmV+xrflwAAADD/Dr7u3MEj1fFYdaPEqlM71g1lW9A4+CvPHdyQs9SdGb17fn5OZ1sxAq6TKqdFponJHh4elpaWYnWv2gxWLfb8D1ZWVn7+/Hl5eRnL1Lu6ujo6OtrY2Igl621tbS16IlwcIPxhpH2/qj9b6FdspkbqXNOEwns1k/xOKr1Bt5m84oMpY+jeNeyCmSIAAAAYRjEUmvWDkabXPg6u1vxd80C59Peo8VfDI+jFwXOnmvq/+TH7n2CPguDYXiedQ6viCN+9cU/rGjtZ8NbWVtqjqD2J6+vr4gQ0uS+QCBeD7za5eWcf3p561DyBzpt0fl5dXbXPhUdfdfQecd7c3IydIzgZbX0O35dT+4vfGHXrbgAAANDByclJ3I5mZhpr9KJ9HJxUx2NVk7f0lyh71TCgbUHj4Ooo0p2dnSj7a4Hj4GLC8mamw+6urq6at95eh6ktig+Ra15Pc1y7sbEx/ddBDw8PzVvZ2tqKqovp+Pg49iSTdjmKv7rHx8f0/pjeB09PT39n0j/TH1NRtzmC20vv16lTVxuQ/pJO/vl/O07HJzXyTfwVAAAABvEd4uCryi+tq+PhPkxN+aNxRGnaVtR7tRB39NHWzIf8alHj4JvKEwM/mN3Iu7Tm2EZPWg7VHLm9vY3FMh8mhP6g4bfqS0tLh4eHUa8P6eAsLy/H2isWOjx9enoqztHxBWZGBgAAAL62i4uLyDIys0vP+jJRHJxEpVfVtPfD+M7mI7CIcfDT01O0NfNhUoFFjYPb/IA9qvaqzY/W0yGOgYt/tVkk1t5Ccc6Hg4ODKK44OzuLShXr6+uzmCPm4eGhYULhmT5+bdaKD5Q7OTmJYgAAAIC5dHl5GUFGZv4zjUnj4OogznwuiOro0ubfOi9iHHx/fx9tzXxIDhcyDq5O81GUv969+N04l2sqbdhiOr3Oz8/rBuq2P5mqs0EndQ+CTH+vG6u7vr7+9PQU9WagYeKIDvNjzIlitr69vR3FAAAAAHOp+JD8o6OjKJ5Xk8bBd3d3Ue/V7+yBch+GbOZFRYsYBxfnFfgKcXB1KpDiYOH0x1igDw1zRKSTqf3ZcHNzUw2FWy5eDPg/PBwwl4qi0nvp7zPNgkfqEuG1tbUFnWAhNXtlZSV249Xy8nIUAwAAAMylYqb0YQ6BOTRpHJxUY7fRA+Wqqxo7kHQR4+DirCAfhoEvZBxcnX7h7u6umAhXHyDYTfW7hTcTzfz75ur9w+hankzFab+Pj4+j+L2Dg4Oo8d7GxsZgaezW1lZs9b2G2S3mXDHjvr6+jmIAAACAuVR9JFLDEMM50SEOrma4o+zuw0DP5ofIjSxiHHx0dBRtzXz4pf7ixcGPj4+xK69Gr191+o+kr3kJPswz/Waa+Sien5/fZp+IP43TPossPvcsWV5erptZYhZeXl6KI5RT2xY0Qi0m8vP/2woAAADgm1tfX48g49XKykqUzasOcXB1jtlRchj/eNVmfOcixsHFiWofHh6i+K/Fi4PTqxW78urtIYDx78yvX79GRdOobnGk27jgD25ubu7u7uIf41QnDq6bqaD4VUDS/MDEWbi/vy8G0ws65W7xtxWmDwYAAADm3M7OTgQZmQFmE51Ghzg4qU4hUJ1poM2MAosYB1fHZVbDw8WLg6sh91ucWpwvovkRgWNVv1IY6SVonkhxzu+6ILI6xW2yu7sbxcM6PDyMFrz34auJRdE+lAcAAACYE8VpRef8gf/d4uDiFAK5sQ+RG1nEOLgaCW5sbETZqwWLg6snQT7TR3GG3ynH8NYNDZ4yZe6gOOC3OE3B2dlZFGfS2fCJD3BLZ160I7OgMwibPhgAAABYOB8mzx0Z/nfkE+kWByd1876OtJz9deHi4Kenp2hoZmdnJ4pfLVgcXD1xP5y11Rd7yockFs+eT+kqxbk/iilkMXv93PltLy8vox2Z+Z+hpsj0wQAAAMDCKf7u/OfPn1E8lzrHwXXjO5P2UeHCxcFXV1fR0Ex1OOaCxcHVcPbDKN3iFx3tJ+f9oG5seZvpRXpXDXmLcxTc3t5GcWZpaenTZ2ZYW1uL1mTOzs6ieHEUj/D+/n4UAwAAAMyfl5eXSDEyc/48pM5xcN3sr0nLNSQLFwcXhzBWR7UuUhxcDWercX5xvojOg3mLkxG3nF6kd23m/kiOj4+jODMPYWVxsovqePWFUH043tbWVpQBAADAfPj333//+evm5mb4SS+ZQ9Vwac6fh9Q5Dk6qj48baT/KM20rlnk153FwywlOFykOroazxXmBq5Mq5PMLT6Q4U0TL6UX6VZz7o/houLmd2fbh4aGaoi7ofBHVkc7pL1EGAAAAc6CaaXxKoMFc2d7ejrMhM8/PQ5omDi7+6P/Pnz9R3MLCxcGrq6vR0FfFuH+R4uDYj0zxq63i5CAd3vKqJ9zIp8wUUZz74/DwMIoz1aRyfiLX4pvOp89i0UFxR6IMAAAA5kDcrGba52h8VcXflM/z85CmiYOT6pciE80ou1hx8P39fbQyU5wMZGEyrGoeWjfx8+PjY9TITJT9j1Rf8uTXr19RPKzinMjVSTCKg4jnZxaYg4ODaFPm4uIiihfHz58/o/WZ29vbKAYAAIDPFjermSHj4Lu7uz9//vx+JYmeE+0Twznx/Pz8IdKdJs+dNNb7MCdtasmnDBJtqThxcDHrX5g4uDrfR3GmiJHqfBFJlLVWnDi48zTEUyrmj9XB/GdnZ1GWmZ8veea8ee0Vv0xbxFwbAAD48m5ubv6pGHjSgMfHx9jwe/McrHwBcbOaScc8ymas+GCn35/0KCY+aDmfwFxJ7yH//hX/ntBo2c5vOKPF53/27fbzxy5GHJxesNiJTMOrWJwv4urqKorbSe9TsWRmsLfOD4qv6MvLSxS/KqbGl5eXUfzZbm9vo02ZRXyaXDqk0frMyclJFAMAAMyH4o3tm2HucIu/dh2Z86F2iy6OcmawTKM4wC6JYj7V3D50iim1D/oXoyumN6zYj1fNo7uL8fGkA8Jjsff+/aQpQnZ2dqIFr5aWlqIsU+zS9/f3UTwH0okYzXq1ubkZZYsjvUtG6zPFqZwBAAA+S3EqxQ8mHTg1qert/AcNP/xlSnGIM4PFwXXfQ3xWqEKu/ZQCLJCJpgFZjDi4OvnD2E+s6uQSyUTfOsYy733WO9fm5ma04NXq6mqUZeY/Dq5+U7GIcXCxjx0cHEQxAADAHEg3sHG7Uu/Hjx9Rezaqz3H6wAQCsxOHOCMOJilmGosYzpA7PDyM1zJTl/IvQBxc/D5zbLBbffRcMtG3jrHMe581UYg4eGAPDw9PT0/xj4pUGq3P/Pz5M4oBAADmQJs4OJndPMJjhwYn4uDZiUOcGSwONlnEnKuGM8lcxUdMan19PV7ITN0cIAvQFavTDLWZ9qE4X8Te3l4Uj1P3qRnFg2uZooqDp/fw8PAWvm9sbNQdvVGFXDr4UQYAADAHWsbBswtki495/0AcPDtxiDODxcE3NzexyYzXen7s7+/Hq5IxB+biKk5qWhxIOrIAcXD1pyUt5zYqzhfRcnivOHhG5j8O3tjYiJb9tb6+Xn1kXxLFGXEwAAAwV4o3tsVf8c/ieW53d3ex9ld7e3vVrYsIZycOcWawODi5ublJL2560X/8+JH+xyTRc6WYHq6trUUxi+bnz5/xKmYaJjWd9zi4+vmRtPygKn4ZdXp6GsWN5i0Ojs1ndnZ2oiwjDp5S8Q3x8vIyijPzn2sDAADfXPHGtninPIuorpr8Xl1diYOHFIc4M2QczJybaG4B5tzKykq8hJmGPHDe4+DqdDPpL1HWQiyTaTlN/vzHwcWxqAcHB1GcaZgDd3jRpsxcpaiXl5fRrMzJyUkUZ8TBAADAnCve2KY/Vm+0e3+gXHH+xvR3cfCQ4hBnxMG8OTo6itMis7+/H8UsjouLi3j9MhsbG1FcMu9xcOxEZqJJ7ouTl9/d3UVxvbo4+LMeJVeN+be3t6MsU32AXvPLP7xoVmZB4+ClpaUoflV8RQAAAD5LXRxcHCA80b32WOfn57HeV6Of6oqDhxSHOCMO5s3Dw0M12VhZWYliFkdxqoDj4+MoLpnrOLj4ERVl7RTX0HJ8cdR+L31wRvGw2o9FzQcIp258e3sbBfMhWpaZ/zi42IWiLGPuYAAAYK7UxcGpqPqQnn5j2er6R9sVBw8pDnFGHExue3s7zozM2dlZFLMIirF++kvzVAFzHQdXPycmmiliJJZ8L8oaRdX3PisOrk7pkv4SZRXX19eHh4enp6dzNU3ESLQ+M/9xcHHu7SjLiIMBAIC50hAHV0fvJn09UK46MOvXr1+jInHwkOIQZ8TB5M7OzuLMyDTETcyh4kPkis8by81vHFycaajDr1dOT09j4Uyb9VS/zEw+661zc3MzWvBqdXU1yhZKtD6ziHHw/f19lGUantgIAAAwvIY4uHjH3dcD5X79+hVrfPV2Dy4OHlIc4ow4mNzLy8vy8nKcHBkDhBdFegWLD5G7uLiIGjXmNw6uToObpA+V9FExkb29vVg48/bNZIO0bNTOjGY7Gl41Dl7Q+Vyi9RlxMAAAwCw0xMFJNbTt5YFy1Y3mq63eaKe/RNnk7u7u/vnnnz9//qSVjHZnb28v/X+Sbt6vrq56fPzP8/NzWmFa7Wj9b9tKW09teDuq0xvt1Ggrb7pt5e8BfqcYB492bXQYU523/Up/nHLAeGrwm/arigX+ij9VzK7NdVJj6k629Pc2D6maT/v7+/95ZrxngPCiKD4PsM3LN79xcOpXsR+zMfYNojisuE2OPAvFaaGjbKFUv3eaq4fdFTtSde7g6+vrKMs0z9INAAAwsH8b4+Dis3Y6/CT3g+qtdD6s6ncfcfDV1VU1y66zt7dXzEDbS0es2uyqHz9+pD3tnEWmrfwpPQz/g7SV8/PzlluJZTIfDsXj4+PYjaZ9fztnJlL9yXWbzPTDUql5UfCqzcvRuc1V6VCng1bdl6opT4DPUpx5NjFAeP7VDQ1u89rNaaSY3pJiJ2YmfX7ExmqkClH1vU/p28Wva1KnjeLFUR3mnN530hkcxZ+t+CXE9fV1FL8qTq9zcnISxQAAAHPg38Y4OKmGXB3C2Q9iRZl8iG41yGu/xXQzXhy21Ua61+uWD45NHqsmjdTT8emwlTYZd1TN5EsV54+u0yFSjyUzHdr84fRok5i/6dDmD9Ia2gTBH0y/3YEVE6etra0oZl4VRzS2nFp2TuPgid6VukkfBrGxGnWR9PRflnZQfI3HTgUyh4pTXI+N5gdTfWRfUk2rDw8PoywzP3sBAACQjI2Di+nqNEOg/vnnn1jLqw8/se0cB9cN2JrIRLfzj4+PHaLAkVhFC6lJnbcy9ufLUS8zSirTrrUfXv0mH+XdRiyWaZOTRtVXb6dHanOHH5FP2uZch0P0ZuxLM1fqBghXx8YxP+qGBh8dHUWNRnMaB3d+N5xIejeJ7dUoNqPlZ1W/Li4uYvOZRZydoDiutuXJOmupL1XfAYtTrhTn7nh6eopiAACAOTA2Di6OgprmgXLVwO5DAtstDk4ridpTG5sDvOkQPr5pORJ5+v2qzqWQi0qZf/75Jx2BzpHLRONeY5lM5zg4Hc9h2jwyzSF6s1iJcPFsn6u5PfmgOGx0ZWWl5e/v5zEOvru7i/3IpI6U3gU6K57ZYz/k6n6HMvx8EQ8PD7HtzP7+fhQvjqenp2h9Znt7O4o/VTFz393djeJMek+M4lcL+mQ/AADgCxsbByfVm+UfXR8oV72Xr64q3Z5H2av0lyirVzdFQFp/Wvyfv9J+JaP/bxjXmfY3VtqomAakzaW/p90cHcPn5+f0Pzc3N9XmjSo0K0Yfb9IupNWOdiftY8MexepKokYmrbMYdI6O5Eixwpv2eXoskEn7EmX1ouqr1J66AzWLNo/UfROQ/p524T/Ps1epbefn53VbTw2LNc694hOSErNizqeHh4fqo7mS9qMt5zEOLr7tTpnAFt8+Uo+N4hqpb0fV96b5uUFn1YGrCzqTy+rqauzAq7Rr8zAP8vb2djQoUxyCPecPxAMAAEiKt7Tpj1H8V3EShg9Delv6XYl6q2OwqnXaRGbVpf78+ZNu86O45Pn5ubrUyNi9S8tG1cyvX7+ac4l/snlmx+aPaVV1GeJpzePI0h/zTbyJ4pKo0SgdpeqRTIeoLhJNRz4qjRMLZDrEwakZ1V2eXZuT4mmT2tB82qRdi6rvLdCsksVIZGVlZREfW/Xl7ezsxCuUaT80OJnHOLja1dPbbpRNofhW2/z5kdS9m3z4BB1AdVrbBR2RWpxp4eDgIIo/SXGunGJOXRzgnM6TKAYAAJgPbeLgJAoyvycf1ViMUKuxZjVra7OtfNBYXVpa9Kc0rHhsOFiN9n60HjGdlm0TPhYblrbSJmr48LCl+GtJ1KiRNtccVtYNSW55/KN2pkMc/MGs23xTmr6jZSRV7G7tz5xPVzdAWNwxb4o/bU8mmoh17uLgYt/r5euU4qDjseN8i+1Jhu8Pxex/EeerLU4fPNGXGLNQfDpccRaLeZ7+GAAA4E3LOLh4s9w+ch2prqSY83aLg1Obf/z48efPn0lblaQFY0uvxiZ01Ub2O8az+Lok7ec0GB2QtEjzvoxWW5QWbLO56tFLWh6NqJ2ZMg4eoM3VZdNfoqyFtJVYLNPvyTNT+/v70ej3PFNufry8vFR/c58UH3zVYO7i4OJXZB3e8auK80UkUVyvboDw9GOW0xvZ6GOmzTvawcHBaLu5s7OzKF4oa2trsQOZT5yS5unpaaX0QMaLi4uokSm+Py7oCwEAAHxhLePgYrVJHyhXzdGKP67vFgdP48NY2pHme/DqvlQP2jSK+XubqDT3/Pyc1tM8g0GsuiLtYJsUIimOkGsz/DmJ2plp4uAB2lwMcyd96atn+AKNrn15eSlmI5NGjcxOMRtMJv3WYb7i4PR2FvuR6WWmiJFisNv87pnU5cjJNG1L74NvnzFt3hMvLy9HlXPFB53Nv7oHIH7WlDTF+StWV1ej+L3qrB3JIg7TBgAAvraWcXBSvVlOt6tR1kI1gKtbfPg4uP1BeBOVMpNmgs1ipZkZJYax9vfa56ojb8HFm5atjdqZznHwMG2u9oIOJ2cxjJ6o8Z+r+HvoxE+i58Ht7W11mtOkQzY4X3HwrMfVF78VbPMdUXHM8kh6v5j0gyHV//Au0+Y98eXlpfqq10WWc664L0lxcoZZq5t15fDwMGpkii33HDkAAGAOtU9C0z1pFGfGjp16U83R6gYXDx8HJ7GlTPM9eFTKtD8UYxXjwjaZQAex9vcmjSaLeUiUNYqqmc5x8ABtTpuIepmxj5sqioUzCzRfRLK1tRXtziwtLS3WXnw9Ly8vxZ/aLy8vdxhbOV9xcHHO7yjrQ7F7J20mo6h+vOXSB1ibt4nUeYrrafnWv7m5GQtk7u/vo3ih1E1JM/A3Tqk7FWddqRuqXByj/enPwQMAAKhqHwcXf6rbMqgtbqXuLnsh4uBqI3v81XIxqWwTSnQQa89MOgdIko5VLJxp0+ComukWBw/T5uIiUTah6vkz9rFVc+X+/r44gG91dfXlU5/59M0Vf9eedIvR5igOLn78tBm6O5FiGtvmK47Hx8fqzw0+SBVSg9ObSFph+kRM7u7u0j/Tm1cx6X7T8pvG4hQhnzjl7jQeHh6K7y/pj7e3t1FpxtIbWfFbr6Tuzbr4ElxeXkYxAADA3CgGtemPUfxe55iyOhNuw438QsTBxbl9+0r0qqFE+kuU9S02kGne8aKJzqJcVM202XpUzQzT5h7PzOoP0wc4yftVfNh+sqATln4BdZN4dJ7WeY7i4GqHSXr8RcZIeh+JVWdaftHXJhHuIK0zNjBOcWjqzs5OFC+a4+Pj2If3VldXh0mE675a2draihoV1ZH5S0tLvh8DAADm0EShWPGpOWMHZhbHdTX8dnYh4uDicUt+/frVJh9vFuvK9D4M7k1sICMOrlNNezpsdyQtGKt4NbvEf0bq5iVIFnRI4kK7v79fXl6OFyCztLR0fX0dlSY0R3FwcdxulPWn+FmVtJyJJi3ePM53UhN9nKQOWR1Ru9Bx5Pb2duzGe+lE73xOt1SXBTfMupKaFJUym5ubUcx76bM217KLAQAAfUnX4XHfkkl/jOKKaiI2dvTSpMnXQsTBSbWdb05PTzvf3RRfkc6x41ixgUyHbU16Fr2Jqpk2W4+qmWHaHJUynV+XtGCsIhNli6PuqWXpj4P9pJvk5eVlY2Mjjv5708y2Oi9nZLGvzugrsmKeO9FkNMW+Pan0sdrhzWVnZyeWzyzulzMPDw8rKyuxG+/NLhF+enoqHsaRhoNZnO+4+MS5IaW+k06k6fUyK/zNzU26Nip+tTOSel/qa58SDacdTJd0b9IuR8HU0h7FSn//Tu9avf+mAQAAupk0FOvwm93qxX/zlXa6Zo56r9JfoqyrtEepkX9va/7T3wvzd2JLmVQtFq7x/PxcDcdz6damw5V/8RWZ3R1EbCAzdserJj2L3kTVTJutR9XMAG0u1u9XbGmhnJycROvfW1tbe3p6ikrMWN2Tt7a3t6NGJ/NyRqbuHTuUmdF74tXVVWwgk97Ko7id9NlQnE6ojfR52eHtbOTi4iLWklnoAarFGTBGlpaWeg9b06tfF0AnzfPgFBfs8ADHHtWNdu9mmkQ4ndLNV0sfpGuyNhcQfSl+unfuhrnie1f7If8AADA7k4ZixfuLdOkexRXpnj0qZZovhqvhbMP6G9zd3Z2fnzeMRGnW5l6gzXSRqcLp6Wn76//i7cPs7oxiA5kON0GTnkVvomqmzdajamaANhfr9yu2tGjqfle9ublp2swBHB0dxRF/b3V1dcpEfl7OyGpEO2k+O5HqZ0a3T6Aktbw4435V2mj6uGqYRKmlOQwlp1T3jdPIxsZGX8OEiw+Ce9P81cp8BvHFi4nOuvWCdJHU+SIs9YhYy4wVP907XFVUFV+CNtdGAAAwa5OGYkk1rk3q4s5q5bG/8a0uMultSLoC73wD8qblvUDa8eLPi6vSXrS5Cxj49iE2kOlwE9ThLBqJqpk2W4+qmQHaXKzfr9jSommYRHjK0amMVZeVLS0tTTOYb2S+zsjUA0faf7fW2ePjY2ysp1lN03ry36fkUlFU6sN8TlkwpdPT0+KsNG/S533n6Wmenp6Oj49XV1djXSVbW1vNX20VvxP79Gk60tkVTenDpNdhSXE4wEQ6bLSD1Adje5l09KJ4CsWXoN8uDwAA3RQvg5svVotX+MVhHOm2PYozY6+Ep4mDpxmJ8sFE9wJXV1ctfwqZbmxjmRoD3z7EBjIdboI6nEUjUTXTZutRNTNAm4v1ezT2xJhndZMIJ80/sGYaxSGJI9NMGfxmUb+g+M6qI6mT9fX1KF5Y6VxvToSTjY2Nk5OT9j9JuL+/39/fLz6BMTc2C354eKi2Lf3l038cUbyY6GzS2bqnz4JHZjRLeK746d7hqqKq+BK0uTYCAIBZmzQUG6lGn+kvUZapTp+41/gQuZHOcXBfdx8jHe4FUgPahNGpTsOAs4FvH2IDmQ473u0sSqJqps3Wo2pmgDYX66eXMp2c0+vQ/nnT8JPug4ODqER/Li8v6/KxvgZli4MXUnGs/tnZWRQvrDaJ8Mjm5mZ6az4+Pn4bIX9/f586zMjh4WHqIQ1zBOdSzbGpbnFE9s7OThR/nuLFRGfp+ibW20K6xInFKtJLc35+ntaWPlNH0v+ni8WGb9Rn/QGZ2hBbyvSy0eJLkDYXxQAA8HmKl8FjL1arOW9SvVmoXt63+f3y705xcHFHRkZ3H3d3dw37FVUzne8F0laKxydXTM9HBr59iA1kOux48eC3aXNUzbTZelTNDNDmYv3OJ8mX9PPnzzguFcfHx1GJPlxfX9cNalxfX+9rVKI4eCEVJ5P+AgOEk3Te101M07uldo+qKw4NTi4uLqLG56leTKRLk/RJ1sGkU6akq67Y5HvNl4DVBr+Z6RQxaQdjM5lePt2Le5Q2F8UAAPB5ipfBYy9WiyM/PoS2N6WxulHWqFscXBxZkm5JWj6bJxbITH8vkG586u6JkrqdKv7Yd6JxOROJDWQ67Hi3syiJqpk2W4+qmQHaXKw//UnyxdQ9Vi6RCPelIQteW1ub8vFxOXHwQnp5eSkOff0CA4STtHeHh4cthwl3ljpSyyfUFYcGz0n4nj6fokGvhvnEqm43SZdobTLl4oVj0uYqsLPZfboXD0WbayMAAJi1SUOxN8Xnp+UDOKpJ6Gm72VE7xMHFS+6JHj4fy2T6um+6qp9WuHicZ3djUhQbyHTYVuezKKpm2mw9qmYGaHPxK5DBnny+QLa2tuLoVJg1YnqXl5d1WfDq6ur9/X3U64M4eFGlnhYnReZrDBAeub293djYiB3r1dLS0v7+fssB9nVDg+ckeU+fi9GgV7O7ksgVr3jaXBCMFL8STyYdodxe8Wqgl2NVfQmS9ocCAABmZ9JQ7E1xDMdbOtZ5tUmHOLgaPTfMxlAUi2V6vG96fn4upufFfLwYO87uYSqxgUyHHe/8ckfVTJutR9XMMG2OSpmZjlhaUC8vL5ubm3GAKlJXjXpM7uzsrG5Y5PLycsvhjO2JgxfVnMeUfTk5OekxFF5ZWTk4OEiHLtbewjwPDU6qWWSPlzV1qhtNJv3itP0FUy+KVwO9HKvi0WhzbQQAALPWIRR7E7UzbyFsdfLc9jHQpHFwL8M2Y7FMv/dNz8/P1REzdcckijOzC9FiA5kOO975LIqqmTZbj6qZYdpcvUWd9FuHb+Lp6Wl9fT2OUcXu7m5fk9t+Kw0P61taWmqek7MbcfACKyaVKysrX6/v3d7epg/IujHzbaR3q9S7Jj0yabtznrlXs8h+L2uKqhc6HT4m7+7uYuHM7D5ui1cDvRyr6kuQtLk2AgCAWesQir2pZr7Jzc3N8/Nz/CPTfvbbSePgaXbhTSyW6f2+6fz8PFadibL3iiNjZvRDyVh7psOOd34JomqmzdajamaYNhdP+Jk+4WZxPTw8rK6uxjGq2NrakghPpPjr/5GlpaUZPbZKHLzA6gYI//z5M2p8LekN5eTkZGdnp+Wz5lK13d3d4+Pj29vbWMWEitPizNWMHNUssvfLmg+KMW63OZX2Sg9emPTCrqXi1UAvx6r6EiQz2gsAAJhIh1DsTXHZ379/Vy+AJxrVMWkc3Mv1diyW6f2+qXijFGXvFYPjbrdUY8XaMx12vPNZFFUzbbYeVTPDtLk4QUrv58mXcX9/3zBGeGNjo9+Jbr+ql5eXYjAyMrssOBEHL7biAOF0xvQ+q8gcury8PDo6OihJHWb65y2enZ3FAX1vrqbjSB9O0axXs/64Kn5l2u2r7OJl0IzaX7wa6GVb1ZcgaXNtBAAAs9YhFMsVc4rqjwUnmvPtq8bBxUMdZe/1+0PJ5nuxWHumw453PouiaqbN1qNqZrA2R73M7H7A+gU8PT01zO25vLz8xeYy7d3t7W1DpJ4O4CzmiHgjDl5sqfutrKzEyZLZ3NyMGnTy8vJSPLBzNTQ4qV4b9X5Z80H1ijD9JcomVLwMar4W7Kx4NdDLsaq+BMnY64xUYRqxFgAAaJQuHeMKNdP+erLuEdAfTDQ6ZNI4uLgLE6UkxckZer9vqt4XNNwoFXP2SQcIp/upUTQf/y4ZrTnXYcc7n0VRNdNm61E1M1ibi4OfZjRw+2t4eXkp/qj6TTrVTRxRlE62hglRV1dXZz3KUxy88OomnJ7oG1o++PnzZxzH9+Zt2HX1mqPDJ2V7xWnCpjnTYhWZGX37Wrwa6OVYVV+CpPk648+fP1Gvq3RFG+sCAIB63UKxN8Xr/w8mvTSdNA4uPkqu5SCS1P5iFpw03Avc3d2lK/b2R2mkmvCmlURZRfEmImk/BXP+U8uGpkaNTIeboM5nUVTNtNl6VM0M1ubiUkn716XqO8w+vLu7G0eqZH19vfMEnl/Sy8tL8xFbXV0dYKoNcfBXUByfv7y8bK6Wbi4vL+Mgvtd5GOzsVC8jOnxStlf8dJzm9wvFb8WjrFfFlvdyrKovQdJ8nRGVpjP2UgYAAIqXwRNdSY4dyjBpUjZpHJxUp6dIxt6GpN0sLjjScC/w1sK07y2zvOKo0uYjU9e2sTcpab8+3EY1vKBRI9PhJqjzWRRVM222HlUzQ7a57oSftA3pzEmLjF7lNttddHUj6kaWl5dPTk6i6vd2e3vb/DSs9fX16ec+bUMc/BVcX1/HifPexsaGYfmTenh4KE4Tkf44TJ+cSPqAifa96vBJ2V51c8k0n23Va8FkFh+WxauBXo5Vh2MSlabzHS4pAACYUvEyeKIryeIMb286/LavQxxcfOhI0nA9X7fIm4ZlP7Tw9PQ0HYQoq3h+fi7e1IwdS9QwEUda9ubm5kMSnf6Z/lgc7NzwgkaNTIeboM5nUVTNtNl6VM0M2eakLqkfvS5Rqcbj42N6ZT+cEh3av4iOjo6WlpZin0u2tra+8zDhl5eXnz9/Nh+i7e3twXIncfAXUXymXJL+HjVoZ3NzM47de/P5XVb6XIn2vZrpJ03xS++WX5gXVdufTDq+oI3i1UAvx6q4C83XGVFpOi0vZQAA+M6mCcXeFH/SN9JhWtUOcXDSkNClNqQ7iLRTSbo4L47urKaoDfcCxXg3NSCtOS31Jm23biaKpCFBfjN25HWSGlNsT67hjixqZFLLo6y1dGBj4Uz6YxTXi6qZNluPqpkh25wUl82l1/3DyZDulNPLVHeWpgqx6q/u6upqdXU1drtkaWnp8PDwGw5bvLi4KI47fJOOzNHRUdQehDj4i6gb05p4mGN7BwcHcdTem9tH86XPlWjiq5l+0hQvRKKsk2r7k1nsQvETvZcNFXeh+TqjzWXfWC0vZQAA+M6Kl8GTXkk2jLTtMDSkek+R/hJl9W5ubqL25H79nd04/vGq4V5g+sv19o9XaQiUW2reVlTKdLgJ6nwWRdVMm61H1cyQbR6Z5nyrmmZ+xYXz9PS0vb0de15jbW3t8vIyFvjq7u/vm5+2l6QDMvxzqsTBX0fdjLfLy8sPDw9RiXoXFxdxyN6b51mYq1lkh0/K9orjAqKsk+JPz2axC8WrgV42VH0JkrHXGalCe9XD3uFHeQAAfEPpYjKuIDPpj1HcznPNA+XaxLhV3eLgpPhTxbH+vD7PLf79quFeoHl+jLHaZ8Ej1QPS3tjR2VEv0+EmqPNZFFUzbbYeVTNDtvnN4+Njw7j49tK92zQ/qF1QYyeOSHZ3d792VPXy8nJwcDD2OOzs7HzKxKTi4C+lbnDrYHNRL67r6+u6XjrPw6urWWS6mEhXPOm/VaPfs9zc3KQPtlh+QrGNTFptlHVS/JCe9PqpjeKGOlxVVFVfgmSi64xmxTnFemk5AABf3vSh2Ei67I+FM90meauuqv09Rdpi3e/xq1LNfFRm/PVV8xV1OkQdosC0SJs5IqpSO9vv10g6aG1ex6id6XAr0fksiqqZNluPqpkh2/xB2nQsPLn0mqZ722+YBY9cX183PzMtWVpa2t3dndvhd509PT0dHR01zw6RpN0/Pj6OZQYnDv5q6qa+TX/3WLk66d1neXk5jtR7cz75cucPp9En06S5cCycmUUcPOU6i4obSkcg/X1KaSWxukz6e2x4atXrwnSVGWUAANDo+fn5w/VkupjskE/d3d19WM9oBoYOqlNPTPpT+nQTVL1IzqV9rAaIHxZpk9umOulqv3lbI+lodAvHc6nNYzPo1JjRXUwsM86HySjS4t1uVT40LK2nzVnUbeuf2+aidIp+aFWDtN30GnX7YuCLeXp6GntKj+zu7n6Np8ylXT44OKjLl3IbGxufu8vi4K+mYRLhra2tqEQmHbG6yc5T/5zzDH2a7ypHWn6rPBLLZBY6Dp6dbtcrVcVpy/paOQAA38Tj42O6hkymHKjY13qS0XqS+PfkUmOurq7Oz8/T7cPI6elpuj9qGPISm5x8o2mRtK208tjSX6PN9Z76jfbrw7bSbqY/Nuxag/RijfY6iT918vbqT9SMblv/3DbXSa1KL3d6afKzLhn9DDe9QFO29qtKR2ZjYyPuZhttb28PP4VuXx4eHvb399sEwanOyclJLPZ5xMFfUN0kwsnu7m5U4q+np6f19fU4Ou/N85TBb9KnTjR3OmPnnErSZ1vUzqQPvyjuJH2gxooyU66zqNj42enlOiBdasTqMm1eKQAAAJgfx8fHbaLSZH19PVVeoGmFz87OdnZ2xs4RPLK7uzsnU7mKg7+mk5OTONcq9vzS/FVDFpx68sXFRdSbY1eliWW7+TXu116ziIOTWFFGHDzyo/KrtPSXKAMAAIDF0X7uiJHt7e3T09O5/cX29fV12p2xEwS/WVtbu5pwYpyZEgd/WXWPlUt2dnbMI3x/f98wr/lCZMEj+fvpr1+/fr/+aulN+ktSzRarUrVYaYk4uL3p4+DzypRqifmnAAAAWFzt544YWV5e3t3dvbi4mJMU6/b29vDwcOxT8nIrKytHR0ex/NwQB39lDV+8bG5uzskA9U9xfX1dN19wMg/TuMzC8/NzeudtngL/n/pntoqD25syDi629s+fP1EMAAAAC+vy8nJzczPudVvb2Ng4ODhIy8ZahnJ7e3t8fLyzs9N+LPDI6urq0dHRfA7HFAd/cdvb23EaVqyvr8//3LizcHV11TBnzRx+adO7f//9t+Grguea50J8vTg4bWg0gHoaaSWxusyUcXD11ZnmMbgAAAAwb66vrxsyq2abm5sHBwcXFxezePrcw8PD5eXl0dFRhwh4ZG1tbc4HGoqDv7iXl5etra04HytWV1fnau6SAaQO2TDDd3o3iXrfQN0w4dPT06jx3izi4M99lNw/9UOh20sridVlpomDiyv8bv0UAACA7+D6+np3dzdufbtaW1sbBcTHx8eXf7WMidO9dqp8dnaWlt3Z2ekwZvmD9fX1tLZY+xwTB399zYnw0tLSdxgPm6Tj0DAkNvlWWfBI3QGJ4ooozkwZ3c4iYi5alDj48fExVpGZxQEBAACAOXF/f39wcNAwq+eUlv/6r//1v8a/+5ZWvre3t0ADucTB30Xzly07Oztfeyrh9M6yvr4ee1tyfHwcVb+TYkia1D2yLIozs4iDz8/Po7g/ixIHF4dsPz4+RjEAAAB8XZeXl7u7u8v1M3zOm+3t7dPT0/mcILiBOPgbOTg4iLO1ZG1tbRZTrsyDs7OzhreSpaWlhRjJPyPFAcJ1gWwUZ378+BFlncwupf1gIeLgq6urWD4zi6MBAAAAc+vl5eX09LThl+6fbm1t7ejo6OHhIVq8aMTB38vx8XGcuSVLS0sHBwcL951Gg9Qzm4dFLy8vXw7+VMq5cn5+HsciUzfmN4rfi7JO7u7uYi2Z7xkHPz8///jxI5Z/9evXrygGAACAb+bh4eH09HRvb29tbS3ukz/PysrK7u7uycnJ/f19tG9hiYO/ndSRmkfdr66uXlxcRO1Fdnx8PHZPv+qA6PZubm7icGTq4uD096iRibJOehxa22z+4+DisZ3FoQAAAICF8ynR8PLy8s7OzvHx8e3tbbTjSxAHf0fpJG6eSDfZ2tpa3K870g5ubGzEntTY3t7+2tMlt1TMSSeKg6eJLItjk2cxVe6cx8HFUH4WcygDAADAont4eLi8vDw+Pj44ONjc3BybcbW0vLyc1ra3t5dWm9b/xSLgnDj4m3p5eWmeRSFZWlra399frJlQ7u/vx+5XcnR0FAt8exPFwcXos+65c230Pty4zpzHwdVpItLHT5QBAAAA49ze3l5eXh4eHh5k/st/+S9xm/1qaWlpd3c3iv86OTlJC36lqVPHEgd/a8fHx6kbRIeosSih8PX1dZsgeGVl5erqKpZhwji492edxSoyM5otd57j4D9//sRimWlCdgAAACDZ3NyM2+xXq6urUfaNiYO/u+vr65aD6nd3d+dz+oirq6vt7e1oZaOtrS0TRHww0dzBE2XHYz0+PsYqMjOaIWFu4+Diw/T+/PkTxQAAAEBX4uAicTD/6ejoqPmpa2+2trZOTk7mYQj9w8NDanbLGcS/zPPxelecvbchJ40a70XZhIpB6oxGxc5tHLy3txfLvPrx40eUAQAAAFMQBxeJgwkPDw9tJlsYGc208ikB68vLy8nJydbWVjRlnNTUw8PDbzUFzESqcWTSkMn++vUrKmW6ZbjFVUVZ3+YzDi5m8SYzAQAAgF6Ig4vEwbxzeXnZcrztyMrKys7OzvHx8ayft3h1dXV4eFjtxs22t7cX61F4AyuGpEkUlxSnD+4wuUFx07ObJGEO4+BikzrPvAEAAAB8IA4uEgdTcHJy0nJC4dxbNHx5eTl9CDt6IuTBwcHW1tbY591VpaXS4rEuahTH5zZnss/Pz1HvvfT3qNHO79+/Y8nM7J6fNodxcHGaiEkPIwAAAFBHHFwkDqbW2dnZxsZGdJdOUq/b3t4++Cut7bLGxcXFqE6SFploeHJV2uL19XXsA/WKMxUkY6PMYpI70bDW4vPT9vb2ongG5i0OLi7VS3sAAACAEXFwkTiYMS4vL6udZz7t7u7Oes6K+XF+fr63t9d5OG0xjkzapLo3NzdR+72Wk94+Pj7++PEjlsmk1UaNGZirODgdgaiX+fXrVxQDAAAAfRAHF4mDaeX+/v7nz5+pz0TvmSdra2uHh4ephdHW7yF2/u+g2omC1Ofn5+Lw3qT9ZAXFWSaSsQHr3d1dMQuedRg6V3Fw8fg/Pj5GMQAAANAHcXCROJjJXFxc7O7udpjMt3crKyt7e3vfdl6IOAqZP3/+XF1d1aWK6e83Nzd1QfBI+1i5mK6O1MXTd3d3DTH0rMPQ+YmDi0OD00FL65nI7OZZBgAAgK9BHFwkDqaLp6enk5OT3d3d4ccLr62t7e3tnZ2dRVO+qzgc9X6/Socr/tRo0rka/qmZbuJN2u6oAXVDid9MuukO5icOHnvc2vPcOQAAAGggDi4SBzOt+/v74+PjnZ2dlZWV6Ft9G0XAp6enDw8PsdVvrzjlQmfdAtn0isTyUxggC06+ZBw8zKEDAACABSUOLhIH06f7+/vLy8vDw8P9/f3U5boFxBsbG1tbWwcHB8fHx2ltIuCi8/PzOF7T+fXr1zQTNUzTjB8/fgw248GXjIN7aT8AAAB8VeLgInEwM3eZic6XWV9fjzLJ74Rubm7GzsPQYG/CZ9DVubu7azkfRe73799DznUwP3Hw1dVVVJpaw1YAAAAAcXCROJhBRefLpJ4ZZXTy+Pj4zz//tM+Ff/z4cXp62vuw3JbZ9Gjrw+eYz8/PH6bXSP/spRnpSMYaX+3t7UVZjd+ND/RrKR3tWB0AAABQIg4uEgczqOh8GXFwj/7999+rq6t//vnnz58/f5/iFk5PT9Mfb25uppkXoo3n5+e7u7u0rbTF2PZf6S+pYZ8+mjU1L7Uh6f04jFabeLwbAAAAzAlxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+jDgYAAAAgN6Jg4vEwQwqOl9GHAwAAABA78TBReJgBhWdLyMOBgAAAKB34uAicTCDis6XEQcDAAAA0DtxcJE4mEFF58uIgwEAAADonTi4SBzMoKLzZcTBAAAAAPROHFwkDmZQ0fky4mAAAAAAeicOLhIHM6jofBlxMAAAAAC9EwcXiYMZVHS+zP/+3/87ygAAAACgJ+LgInEwg4rOl/kf/+N/RBkAAAAA9EQcXCQOZlD/8R//Ef3v1crKSpQBAAAAQE/EwUXiYAYVnS/zP//n/4wyAAAAAOiJOLhIHMygovNl/s//+T9RBgAAAAA9EQcXiYMZVHS+zO7ubpQBAAAAQE/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82XEwQAAAAD0ThxcJA5mUNH5MuJgAAAAAHonDi4SBzOo6HwZcTAAAAAAvRMHF4mDGVR0vow4GAAAAIDeiYOLxMEMKjpfRhwMAAAAQO/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82XEwQAAAAD0ThxcJA5mUNH5MuJgAAAAAHonDi4SBzOo6HwZcTAAAAAAvRMHF4mDGVR0vow4GAAAAIDeiYOLxMEMKjpfRhwMAAAAQO/EwUXiYAYVnS8jDgYAAACgd+LgInEwg4rOlxEHAwAAANA7cXCROJhBRefLiIMBAAAA6J04uEgczKCi82XEwQAAAAD0ThxcJA5mUNH5MuJgAAAAAHonDi4SBzOo6HyZ9fX1AwAAAADo1erqasRPr8TBiTiYQUXnAwAAAIBhiYMTcTCDis4HAAAAAMMSByfiYAa1tLQU/Q8AAAAABiQOTsTBDGp9fT36HwAAAAAMaH19PSKqb0wczKCOjo6i/wEAAADAgI6PjyOi+sbEwQzt8PAwuiAAAAAAzN7S0tLh4WGEU9+bOBgAAAAA4Bv4f//v/wdBfNMYpSQ5XAAAAABJRU5ErkJggg==")}),
      uses(Modelica(version = "3.2.3")),
      Icon(graphics = {Line(points = {{-40, 20}, {-12, 20}}), Polygon(lineThickness = 0.5, points = {{-12, 40}, {-12, 80}, {-10, 86}, {-6, 88}, {0, 90}, {6, 88}, {10, 86}, {12, 80}, {12, 40}, {-12, 40}}), Line(points = {{-40, 60}, {-12, 60}}), Rectangle(lineColor = {191, 0, 0}, fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-12, 40}, {12, -68}}), Line(points = {{-40, -20}, {-12, -20}}), Ellipse(fillColor = {191, 0, 0}, fillPattern = FillPattern.Solid, lineThickness = 0, extent = {{-20, -98}, {20, -60}}), Text(origin = {59, -71}, extent = {{-31, 17}, {31, -17}}, textString = "23 C"), Rectangle(lineColor = {0, 0, 127}, lineThickness = 1.5, extent = {{-100, 100}, {100, -100}})}),
      Documentation(info = "<html><head></head><body>Simulationsmodell zur Temperaturmessung und zur Veranschaulichung der verschiedenen Ursachen für Messabweichungen: Ohmscher Widerstand des Kabels, Rauschen, 50 Hz Störung, Innenwiderstand des Voltmeters und Kennlinie<div><br></div></body></html>", revisions = "<html><head></head><body>Version 1.0 - Nov 2020</body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Autor: Clemens Gühmann, TU Berlin, FG MDT</body></html>"));
  end TempVersuch1;

  model QuantRauschen
    Modelica.Blocks.Sources.Sine Signal(amplitude = 4.95, freqHz = 25.23, offset = 0, phase = 0.4054801278110786, startTime = 0) annotation(
      Placement(transformation(origin = {-102, 16}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Discrete.ZeroOrderHold Haltekreis(samplePeriod = 0.4E-3, startTime = 0) annotation(
      Placement(transformation(origin = {-22, 16}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Math.Add Differenz(k2 = -1) annotation(
      Placement(transformation(origin = {66, -18}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Discrete.Sampler Abtaster(samplePeriod = 0.4E-3) annotation(
      Placement(transformation(origin = {-62, 16}, extent = {{-10, -10}, {10, 10}})));
    Modelica.Blocks.Interfaces.RealOutput e annotation(
      Placement(transformation(origin = {104, -18}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}})));
    MT.Digitalisierung.Quantisierer quantisierer(Umax = 5, Umin = -5, steps = 2^16) annotation(
      Placement(transformation(origin = {26, 16}, extent = {{-10, -10}, {10, 10}})));
  equation
    connect(Differenz.y, e) annotation(
      Line(points = {{77, -18}, {103, -18}}, color = {0, 0, 127}));
    connect(Differenz.u2, Haltekreis.y) annotation(
      Line(points = {{54, -24}, {0, -24}, {0, 16}, {-11, 16}}, color = {0, 0, 127}));
    connect(Abtaster.y, Haltekreis.u) annotation(
      Line(points = {{-51, 16}, {-32, 16}}, color = {0, 0, 127}));
    connect(Abtaster.u, Signal.y) annotation(
      Line(points = {{-74, 16}, {-92, 16}}, color = {0, 0, 127}));
    connect(quantisierer.u, Haltekreis.y) annotation(
      Line(points = {{15, 16}, {-10.2, 16}}, color = {0, 0, 127}));
    connect(quantisierer.y, Differenz.u1) annotation(
      Line(points = {{37, 16}, {44.2, 16}, {44.2, -12}, {54.2, -12}}, color = {0, 0, 127}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Text(origin = {17, 37}, extent = {{15, -9}, {-1, 1}}, textString = "ADU")}),
      uses(Modelica(version = "3.2.2")),
      Icon(graphics = {Bitmap(origin = {0, -32}, extent = {{-120, -24}, {120, 24}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAABpcAAAGXCAYAAABWXQiOAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAIdUAACHVAQSctJ0AAP+lSURBVHhe7N0JnI3l+8fxvyVFkSgqv9JuKVRo074XKn6KFpVIuyhbUShSKm1KEiJaiRJlzb7v+77v+75z/Z/vNec5vyHLYGbMmfm8X6/nNcycObOce57l/j7Xff2fAQCANG/nzp22fPly6969u73zzjtWp04de+ONN6xevXrWoEEDa9KkiX3wwQfWrFkze//9961Ro0b25ptv+mP0Nv6m94Wb/v/WW29Zw4YN7d133/VNn9+xY0cbPny4f83D6d27t39+hw4dbP78+bZnzx5//8KFC61bt2724Ycf2muvvWY1atTwr1e/fn17++23/a3+X716datWrZp/33/88YfNmzfPP/9obdy40aZPn24//fST/05ef/11f359b/p9vffee/770c/WuHFj/52Fv4v4v5tw0/u16bn0u2zevLm1b9/e+vTpYzNmzLDNmzdHvjKA1Grr1q2+X9E+4+yzz7aCBQval19+aZMnT7bt27dHHgUAAAAAKRPhEgAAsH379tnevXttx44dHmxs2rQpuun/B9viP+ZI24Gfu23bNg+0wrDoUJYsWWJjx461BQsW2O7duyPvNf9eNfm6du1aD53Gjx9v//zzj/Xs2dNDpB49eli/fv2in6vH6fFH+nqHot+Pvr6e40g/W7gd+LhDbXrsli1b/Hei37++jn4+AKnbihUrfH/19NNPW+bMma1w4cIeYC9dutR27doVeRQAAAAApEyESwAAIMVSmLNhwwYPog5HAY0mZOfOnWuzZs2yOXPm2OLFiz28AYCUaObMmV59eeutt1r69Ontmmuusb///tsrJY81CAcAAACA5EK4BAAAUqywokpvD0eP0WSsqn7CTf+nAghASjVixAh79tln7eKLL/Zw6bbbbrMhQ4Z41dKR9nkAAAAAcKIRLgEAAABAMlLwrSql++67z7Jnz24ZM2a0UqVK2bhx4yKPAAAAAICUjXAJAAAAAJKJqpK0lOePP/5oxYoVswwZMtgpp5xiDz/8sE2bNi3yKAAAAABI2QiXAAAAACCZqIecesJ98cUXviTe//3f/1mWLFns8ccf9z5MAAAAABALCJcAAAAAIJls2rTJxo8fbw0aNLDcuXN7uHTqqafak08+SbgEAAAAIGYQLgEAAABAMlmzZo3169fPXn31VTvjjDM8XMqWLZtVqlTJZs2aFXkUAAAAAKRshEsAAAAAkEyWLVtmXbp0sWeeecZOP/10D5eyZ8/u/589e3bkUQAAAACQshEuAQAAAEAyWbRokbVv394qVKjgFUsKl1TBVLlyZcIlAAAAADGDcAkAAAAAksn8+fOtVatWVrZsWcuaNauHSzly5CBcAgAAABBTCJcAAAAAIJnMnTvXvvjiC7v//vstU6ZMHi4pZFLPJcIlAAAAALGCcAkAAAAAksm8efPsyy+/tFKlStnJJ58cXRavSpUqNmfOnMijAAAAACBlI1wCAAAAgGSyYsUK+/PPP61OnTp23XXXWaFChaxkyZL28ccf27JlyyKPAgAAAICUjXAJAAAAAJLJtm3bbMGCBdazZ0979913rUGDBtamTRsbOnSobdmyJfIoAAAAAEjZCJcAAAAAIJns2bPHtm7d6gHTkCFDbPDgwTZ16lRbvny57d69O/IoAAAAAEjZCJcAAAAAIBnt27fPg6QdO3b4tmvXLg+d9H4AAAAAiAWESwAAAAAAAAAAAEgwwiUAAAAAAAAAAAAkGOESAAAAAAAAAAAAEoxwCQAAAAAAAAAAAAlGuAQAAAAAAAAAAIAEI1wCAAAAAAAAAABAghEuAQAAAAAAAAAAIMEIlwAAAAAAAAAAAJBghEsAAAAAAAAAAABIMMIlAAAAAAAAAAAAJBjhEgAAAAAAAAAAABKMcAkAAAAAAAAAAAAJRrgEAAAAAAAAAACABCNcAgAAAAAAAAAAQIIRLgEAAAAAAAAAACDBCJcAAAAAAAAAAACQYIRLAAAAAAAAAAAASDDCJQAAAAAAAAAAACQY4RIAAAAAAAAAAAASjHAJAAAAAAAAAAAACUa4BAAAAAAAAAAAgAQjXAIAAAAAAAAAAECCES4BAAAAAAAAAAAgwQiXAAAAAAAAAAAAkGCESwAAAAAAAAAAAEgwwiUAAAAAAAAAAAAkGOESAAAAAAAAAAAAEoxwCQAAAAAAAAAAAAlGuATEoD179tiWLVts6dKlNnv2bN/mzp3r27x582z+/Pn/2vT+8DFz5sw56i383PBrHOzr6H2LFy+2jRs32u7du23fvn2R7xgAAAAAAAAAkFoQLgExZu/evR4sKczp2bOntW7d2r799ltr166dfffdd9a+fftDbvq4Hnesmz4/3A71/J07d7YpU6bY5s2bPQQDAAAAAAAAAKQuhEtAjFFF0MKFC61Pnz72zjvv2JNPPmkVK1b0t48++qg98sgj/9rKlStnDz/8sD322GP+uEqVKlmVKlV8q1y58hE3PV6f9/jjj1v58uXtv//9r5UpU8a3smXL+vPr6+j/VatWtV9//dUrmHbs2BH5rgEAAAAAAAAAqQXhEhBjFNiMHTvWWrVq5WFP0aJF7aqrrrLChQtb3rx5LWfOnJY1a1bLkiVLdMucObNly5bNP67HXXPNNVaiRAnfbrjhhsNu119/vRUvXtyKFCli+fLls/POO8+/xqmnnmqnnHKKnXzyyf5WXyddunR2/vnnW8OGDW3SpElevQQAAAAAAAAASF0Il4AYs2vXLu+B1KtXL/vss8+sbt269sYbb1iNGjW8qkjBkcKl//u//4tu6dOn91DooYceslq1aln9+vXtrbfeStCmx+r5a9asaa+88opXMqlK6c4777SCBQtajhw59vtaCrH0eVOnTvXl+wAAAAAAAAAAqQvhEhBj9u3b50vjbd++3TZt2mQbNmywrVu32ooVK2zQoEH2/vvv29VXXx0NezJmzGiXXHKJVzn16NHDNm7c6KGPPu9otnXr1tmaNWtsyZIlNn36dOvdu7c1bdrUl8X7z3/+E/16qo5q3ry5P05BGAAAAAAAAAAgdSFcAlIRLUWnYKdYsWLRsEdL4t18883en2nWrFmRRx6/tWvX2pgxY+ybb76xUqVKWa5cueykk06yyy67zL788ktbvXq17d27N/JoAAAAAAAAAEBqQbgEpBLbtm2znj172quvvuoBTxguaYm8ChUqWIcOHWzBggWRRx+/MDhavHixV0vdcsstdvbZZ9vll1/ugZOqnQAAAAAAAAAAqQ/hEpBKaLm79u3b28MPP2x58uSJhks5c+a06tWr2z///OPL2iW2PXv2WNeuXe3555+3QoUK2VVXXWXfffedh10AAAAAAAAAgNSHcAlIJRQcNWvWzK677jrLnj17NFxSP6QmTZrYjBkzvDdTYtuxY4eNGDHCPvnkE7vjjjvs2muvtR9++MFDJwAAAAAAAABA6kO4BKQSCxcutNq1a9vFF19sJ598cjRcyp8/v7Vq1cp7JCVFD6Rdu3bZ1KlT7fvvv7eyZcva7bffbl26dIl8FAAAAAAAAACQ2hAuATFu3759XiU0adIkq1y5suXIkSMaLClkUiVR586dkyRYEoVLqor6+eef7cknn7QHH3zQevToEfkoAAAAAAAAACC1IVwCYpyCpQ0bNnhPpTJlythJJ53kwVKGDBns7LPPtgceeMD69u0beXTiU7g0c+ZMD7DUd6lixYpJ+vUAAAAAAAAAACcW4RIQ4xTuLFiwwH766Se77bbbolVLmTJlskKFCtmLL75oI0eOjDw68enrT5s2zX799VerUaOGf73BgwdHPgoAAAAAAAAASG0Il4AYt2PHDhs7dqw1b97cihYtGg2XMmfObHfccYc1bdrUw5+ksnPnTps4caL9+OOPVrduXatTp06ShlkAAAAAAAAAgBOLcAmIcVu3brW//vrLq4by5csXDZeyZs1qjz/+uHXq1MkWLlwYeXTiU7g1atQo++6776xBgwbWpEkTGz9+fOSjAAAAAAAAAIDUhnAJiHHqt9S+fXt75JFH7D//+U80XMqePbu99tprvkTd2rVrI48+sr1799qaNWts6dKltnHjRu/ptG/fvshH/2379u02YMAA+/LLL71KqmXLlklaKQUAAAAAAAAAOLEIl4AYt2rVKmvWrJmVKFHCzjjjjGi4dNZZZ9n777/v/Zi0dF1C6bEjRoyw7t2724wZMzw8Oly4tG3bNuvVq5d9+umn1qJFC+vSpYt/TQAAAAAAAABA6kS4BMQ4LXlXu3Ztu+SSS+yUU06JhksXXnihtWnTxsOfo7Fp06boEncDBw70Ze8OR2HUhAkTfGm+fv36+b+PplIKAAAAAAAAABBbCJeAGDd16lSrUqXKflVL6dOnt6uvvtq6du0aeVTCrVixwurWrWulS5f2z9eyeIejqiYFWFqeT8GU/n2kzwEAAAAAAAAAxC7CJSBGqTfS5s2bbdCgQVamTBkPlBQsZciQwXLlymWlSpWy/v37Rx6dMLt27fKw6sUXX7R77rnnmMIpAAAAAAAAAEDqRrgExKjdu3fbokWL7Ndff7Vbb701WrV08sknW+HChe2ll16yUaNGRR59ZKo20vNpebuXX37ZnnjiCevTp0/kowAAAAAAAAAAxCFcAmKUeiGNHz/ePvvsMytatGg0XMqSJYvde++99vHHH9vMmTMjjz6y7du3W+/eve3999+3559/3mrVqmUjRoyIfBQAAAAAAAAAgDiES0CM2rp1q/Xq1ctDoPz580fDpaxZs9pTTz1lnTt3tmXLlkUefWTLly+3pk2b2kMPPWTPPvustWjRwqZPnx75KAAAAAAAAAAAcQiXgBi1ceNG69Chg5UvX97OO++8aLiUPXt2e+WVV7wKacGCBbZlyxbf9Phw27Bhg61du9ZWrFhhc+bM8eXz9FwlS5a0yy+/3JfF+/33323p0qWRrwYAAAAAAAAAQBzCJSBGrVmzxpo1a2bXX3+9nXHGGdFwKUeOHFatWjX7888/beTIkTZx4kTftITehAkT/O2YMWNsyJAh1qNHD2vdurW9+uqrdscdd3gwddZZZ9kbb7xh48aN8yAKAAAAAAAAAID4CJeAGKUl72rWrGl58+a1k08+ORounXrqqXbfffdZ7dq1rUGDBtaoUSPfGjZs6G/1vnr16tlrr71mlSpVsvvvv9+uuOIKO/PMM/3zzznnHPvwww9t8eLFtmvXrshXSzp79uyxlStX+hJ8CsP++ecf69Onj1de/f333770X79+/Wz48OHeQ2r16tX+OQAAAAAAAACAE4NwCYhR8+bN83Aoc+bM0WBJ2ymnnOLL5Gl5u0KFCkU3BUjh23z58tn5559vp59+umXMmNE/L0OGDHbSSSdZkSJF7LvvvrNNmzZFvlLSWrVqlQdKX331lQdi+pkeffRRe/jhh73/U9myZe3xxx+3GjVq2Ndff20DBw70gAkAAAAAAAAAcGIQLgExZt++fV5RNHr0aHvwwQejoZLCIVUfFS5c2IMZ9V1S76QXXnghur344ov+tmrVqvbkk0/652tZvdy5c3solTNnTrvzzjutW7dutnfv3shXTFw7d+60hQsXeiVSly5drFWrVta8eXNr2rSpvfPOO15ZpSorva1fv74v0Ve3bl2rU6eOvf766/4+fY4qm+bPn287duyIPDMAAAAAAAAAIDkQLgExZvfu3bZ8+XIPgG699dZouKSl8VR1pABJy8ip8kibejMduK1du9aX1ZsxY4Z17drVwygtr1ewYEGvEurfv3/kqyUuBVZabu+HH36I9nm64YYbPOxq2bKlDRgwwObOnevVTOvXr7cNGzb4zzp16lT/eRWMXXfddXb11Vd7VVO7du08qCJgAgAAAAAAAIDkQ7gExBgFKRMnTrQWLVpY0aJFo+FSlixZ7O677/YqIAUuCaXHvvXWWx5UqVdTrVq1bNSoUZGPJg5VKylUUi+lzz//3AOw//73v1auXDkPjL788ksbNGiQLVmy5KAVU/qZ1W+pbdu2HkQVK1bMChQo4EGYlsqbPHmyh24AAAAAAAAAgKRHuATEmK1bt1qvXr08BMqfP380XDrttNM8bPnxxx89yEkoVQgpoHnmmWfspZdess8++8ymTZsW+ejx0zJ+CrBUefTUU0/5sn2qVtLX0/eqSiV9DwqQ9uzZ448/GAVUqsQaO3as91/S8/znP//xSqbWrVvbypUr/fMBAAAAAAAAAEmLcAmIMZs3b7YOHTpY+fLlPVwJw6UcOXJ46DJw4EBf+i6htmzZYt9++61XEDVq1Mh+/fXXo6p8Opzt27d7xVGbNm3s2WeftWuvvdZDoUqVKvn7Zs2aFXlkwun77dSpkz366KN2zjnn2Omnn+7P1717d1/qDwAAAAAAAACQtAiXgBijPkQffvihXX/99ZY9e/ZouJQnTx577733PMzZtm1b5NFHpqqhTz/91J5++mn75JNPbMiQIbZ69erIR4+dlrdTBZRCpLvuusty5crly9mpOurvv//2r3sslUa7du2KPm+JEiUsU6ZMXsH1/PPP27BhwyKPAgAAAAAAAAAkFcIlIMasWLHCl8TLmzevnXTSSdFwSQGLlrdbtWrVUYU2Wk5OFUvqf/TNN994NZGqg46HAiAtd9eqVSurUKGCnXfeeXbWWWd5gNWlS5fjrjBS9dbQoUPt4YcftsyZM9spp5ziVVE//PCDL58HAAAAAAAAAEg6hEtAjJkzZ46HNFmyZPFQKV26dP5v9TH6+eeffSm6o6H+THXq1LHSpUtbx44dbe3atcfVu0gVS/Pnz/fvpVSpUpYzZ05fvu6ee+6xn376yTZu3Bh55PFReFWtWjU7++yz/feQO3dua9q0qS/pR8AEAAAAAAAAAEmHcAmIEQptduzYYSNGjLCHHnooWrGUMWNGO/fcc61MmTLWq1evyKMTTpVLqjCqX7++92s63mBGS+opWKpcubIHPwq/brnlFl/Kb/r06ZFHHT99nXfeeccKFCjgvwdVMClsGj58uK1bty7yKAAAAAAAAABAYiNcAmLE7t27benSpda1a1e74447ouGSeg4VLlzYXn75ZRs5cmTk0Qm3detWmzx5socyy5cvj7z36O3bt8+fa8yYMVa1atVoRZGWw9Oye7Nnzz6qXlBHogoo9YpS36WTTz7Zl8Z7/PHHfdk9VWMBAAAAAAAAAJIG4RIQI1S1NH78ePv888+tePHi0XBJFTsKm7Qk3LRp0yKPTjiFVhs2bLA1a9b41zhWqniaMGGCffHFF3bNNdf496bA56abbrLOnTt75VViUl8oVVzddddddtppp3nIVrZsWevQoYPNmzcv8igAAAAAAAAAQGIjXAJihKqC/vrrL3vttdcsX7580XApa9as9uijj9r333/v/YaOliqOFPyoz5L+fazWr19vrVu39t5NOXLksAwZMlixYsWsbt26Xs2U2BQuffvtt3b//fdbtmzZPFzS0oDt27cnXAIAAAAAAACAJES4BMQILQP33Xff2cMPP2x58uSJhktnnnmmvfrqq9a/f3/vQ5TcFEgpmFI/perVq1vevHn9+1JF1RNPPOFVS1rOL7EpXPrmm2/snnvuiVYuKVzS74hwCQAAAAAAAACSDuESECPWrl1rzZo1s+uvv96yZ88eDZfOO+88a9KkiS+Jp+qm5KZgadmyZda9e3crWbKkpU+f3r+v3Llz27vvvmuzZs1K1F5Loc2bN/sSfDfffLMHWeGyeFQuAQAAAAAAAEDSIlwCYsSiRYusdu3advHFF9vJJ58cDZfy58/vvYdUtaSgJ7lt377dhg0bZu+9954VLlw4+n0VKVLEgx5VGCUFLcP3wQcf2NVXX20ZM2aMhkuqXJo7d27kUQAAAAAAAACAxEa4BKRwWnZO2+TJk61y5crezygMcBQyXXvttfbLL7/Yrl27Ip+RvDZt2uSBzn//+1+vVtL3lStXLnvwwQe9R1RSWbFihdWvX9/DtvB3QbgEAAAAAAAAAEmPcAlI4fbu3esBzsCBAz08OemkkzxMyZAhg4c4pUqVst69e0cenfxWrVplDRs2tIIFC3oFkb6vK6+80mrUqGGjRo2KPCrxaek79Xg6++yz/fdxyimnWPny5a1Tp062YMGCyKMAAAAAAAAAAImNcAlI4VSRpCXxfv31V7vjjjs8SNGmZeAU6FStWtWGDx8eeXTyU5Cj7+HUU0+NhjzqvaR+SDNnzow8KvGoimvHjh02fvx4e+aZZyxr1qz+dbNkyWJPPfWUde3a1ZYsWRJ5NAAAAAAAAAAgsREuASmcwqUJEybYZ599ZsWLF4+GS5kzZ7bbbrvNmjRpYtOmTYs8Ovko5Nm9e7eNGzfOK6rC70thj0Kf33//3ZYtWxZ5dOJRXylVS/Xq1cvKlCnjlVL6uqeddppVq1bNhg4damvXro08GgAAAAAAAACQ2AiXgBRu+/btvuxdzZo1LX/+/PuFOI899ph9//33tnDhwsijk49CntWrV3tfpbvuuiv6feXMmdPq1q1rY8aMsQ0bNkQenXgUts2YMcPatm1rt9xyS/TrnnHGGda4cWOvpNq5c2fk0QAAAAAAAACAxEa4BKRwy5cvt6+//toefPBBO+ecc6JhSvbs2X05uj/++MMfk9xUtTR//nz74Ycf7MYbb4x+X3ny5LGmTZva3LlzPRhLbFoS759//rF69erZFVdcEf26l112mX377be2devWyCMBAAAAAAAAAEmBcAlIYVQRpOBm27Zttn79ehs5cqQv95YvXz7vKxSGKarUqVKliv32228e5KhaJ/xcvd27d2/kGZOGvt7UqVPtm2++sWuvvTb6fV166aXeb0mBl76XxLZ582br0KGDlStXLhq2KWi75557rEePHpFHAQAAAAAAAACSCuEScIIpgFm8eLGNGjXK+xS1b9/etzZt2nhIU6tWLe+1lClTpmiAoy19+vR2/fXX24svvmgffvihtWvXzkMXbd999539+uuv3qtp3bp1vpRcYlO4pOfX91isWLHo91WoUCGvIFIwpr5MiU2hlZa/u/LKKy1jxoyWLl06//pvvPGG938CAAAAAAAAACQtwiXgBNMybn369LGGDRtayZIlrWDBgnb55Zf724suushy5crlIUr8YCncTjrpJO9xpMfpcwoXLuybqoduvvlm+/zzz23atGle7ZPYFC6NHz/ePvvsM7v66qv9+wmDHvWB2rJlS+SRiUNBlYK4yZMn27PPPuvVSvqap5xyilWqVMn+/PPPE7I8IAAAAAAAAACkNYRLwAmm5e+GDRtmX375pb3wwgveW0nbQw895GGTlnu7++67/e19991n999/v2/6t9537733WunSpf3xZcuW9U2f9/TTT3s/pHnz5vnXSGwKlxT0fPXVV9HKpQwZMth1113nXzexv6aW+Vu4cKH98ssvduedd0YDNvVa+uijj/znVD8mAAAAAAAAAEDSIlwCTjD1R1q7dq2HI6oEGj58uG8jRozwtwqejrSFjw83vW/s2LG2dOlSD1ySov+SltqbPXu2L+Gn5fkU9GipPvVfSopwST9H7969rWbNml6Zpa937rnn2iOPPGI9e/ZMkv5OAAAAAAAAAIB/I1wCUgAFTAprtm/f7svkhZsCGr1Pm8KVA7fwY3pc/M/TpvfreZOKnnvFihXWvXt3u+2226KVRFoiT32fDrcUnz5X35/6MqknlH6WI1m2bJn3lipRooSddtppliVLFitVqpRXTs2aNSvyKAAAAAAAAABAUiNcAlIA9RPSpgqjxNz0nElFz62l8UaNGuXL8oXhUoECBaxVq1ZejXWor79x40ZbtGiRTZgwIVphpec62OP1PvVvUnVWhQoVLHPmzN7bKX/+/B42zZkzx4MqAAAAAAAAAEDyIFwCcFwU7jz77LOWLVs2D5fOO+88++CDD/7VA0lhlwKnmTNn2sCBA61bt27WuXNn69Kli1c/DR482EOmAwMmBUdDhw61xo0b2xVXXOHBUsGCBe2ll16yf/75h+XwAAAAAAAAACCZES4BOC6rV6+2Jk2a2FVXXWUZM2a07NmzW40aNbzSSMvehRQ0qcrpu+++86DozTfftI8//ti+/PJLe+ONN6x+/foeFh3Yq0mB07vvvmtFixa1008/3cOr1157zQOqVatWRR4FAAAAAAAAAEguhEsAjov6O3Xt2tWqVq1q5557rp100km+TN63335r8+fPjzzKvD+TKpUURClUatu2rf3xxx/Wo0cP+/TTTz1AUhXT9OnT/Tm1TJ7+rTDq3nvvtdy5c1uRIkWscuXK9vvvvx922T0AAAAAAAAAQNIhXAJwXHbt2uVL4P3www920003efXSJZdc4kvlqXpJtLTdpEmTrEWLFvb22297hdLmzZttz549tmnTJv9Yz5497fvvv7cff/zRZs2aZYsXL/bQ6e6777bzzz/fLr30Uqtdu7ZXLK1cuZJgCQAAAAAAAABOEMIlAMdFIY/Co8mTJ1vdunWtWLFilidPHl8mr3nz5h4cTZs2zfsmqZrpq6++stmzZ0c+O44qlSZOnGiff/65Va9e3SubFEQ9/vjjdu2113rAVK1aNQ+g1q1bF/ksAAAAAAAAAMCJQLgEIFFs3LjRBgwYYI0aNbJChQpZ1qxZ7f7777emTZt6NdJff/1l3bp1s7///tuWL18e+aw4CqhmzJhh9erV8zBJn6+QSpVQTzzxhC+NN3PmTP8aVCwBAAAAAAAAwIlFuAQg0Wi5OgVMtWrVsjvvvNPuu+8+q1Chgj333HO+pF3Dhg3tiy++8GXx5syZ48vfjR071vr162fffPONPfTQQ778nQKm8uXLW506daxdu3beeym+HTt2eNCkbcuWLbZ79+7IRwAAAAAAAAAASY1wCUCiUi8lhUFdu3a1mjVr2l133WWFCxe2AgUKeGhUtmxZD5m0RJ6WvmvQoIE9+eSTdsstt9gFF1xgBQsW9AqmQYMG2cKFC70nU/zwaO/evd6PScvoTZ061R+jrwkAAAAAAAAASB6ESwASnQKgpUuX+jJ47777rlcuPfroo77E3QsvvGCNGze2L7/80quYtGxejRo1rFy5cnbZZZfZFVdcYS1btrT169dHnm1/u3bt8uooLZXXt29fmzt3LuESAAAAAAAAACQjwiUAiU59kVRttHXrVluzZo0HQOHyd927d/eqpj/++MPDoYEDB3qVUqdOnezee+/1cElVTdu3b4882/60FJ6Cqeeff95++OEHW7Ro0SEfCwAAAAAAAABIfIRLAJLFzp07bfXq1TZ//nybNm2aTZkyxf+tJe70tlevXnb//ff70njNmjWzZcuWRT4zjsIqVUP179/fK53Uy+mnn37yCidVSgEAAAAAAAAAkgfhEoBkoWqmPXv2+LJ2Cpq06X07duzw6qPffvvNbrrpJsuWLZs9++yzXuW0bt26yGebLV++3MMk9XEqX768P0aVTwAAAAAAAACA5EW4BOCEW7JkiXXu3NlKlChh6dKls2uuucZq1apl7du3t7///tuX0FMfJvVsuvnmm61ixYr26aefevUTAAAAAAAAACB5ES4BOKFUzaTl7tSH6dZbb7X/+7//s5NOOsnOP/98D5luv/12u+6666xAgQKWPXt2f3+9evVszJgxtmHDhsizAAAAAAAAAACSC+ESgBNK/ZLUN0nL4KnnksKlcEufPr2dcsop0f+feeaZdtddd1mnTp18yTwtqwcAAAAAAAAASF6ESwBOKAVECpgmT55sjz/+uAdK8QOmcMucObM99NBD9vXXX9v06dMjnw0AAAAAAAAASG6ESwBShGXLltnHH39s99xzjxUrVswKFy5sl19+ub+9+uqrrXTp0taiRQubOHGibd68OfJZAAAAAAAAAIDkRrgEIEXYvn27TZgwwbp06WItW7a0Zs2aWdOmTa158+bWpk0b69mzp82dO9d27doV+QwAAAAAAAAAwIlAuAQgRdDyeBs3brTFixf7EnmjRo2yESNG2NixY23mzJm2cuVK27NnT+TRAAAAAAAAAIAThXAJQIqh3kuqTNqxY4dXMm3bts3f7ty503bv3u0BFAAAAAAAAADgxCJcAgAAAAAAAAAAQIIRLgEAAAAAAAAAACDBCJcAAAAAAAAAAACQYIRLAAAAAAAAAAAASDDCJQAAAAAAAAAAACQY4RIAAAAAAAAAAAASjHAJAAAAAAAAAAAACUa4BAAAAAAAAAAAgAQjXAIAAAAAAAAAAECCES4BAAAAAAAAAAAgwQiXAAAAAAAAAAAAkGCESwAAAAAAAAAAAEgwwiUAOAb79u2zvXv32p49e/zfAAAAAAAAAJBWEC4BwFHatWuXbdu2zTZu3Ojbzp07Ix8BAAAAAAAAgNSPcAkAjoKqlRYvXmxjx461IUOG2KhRo2zlypWRjwIAAAAAAABA6ke4BABHQVVK/fr1s+bNm1vDhg3t008/tYkTJ0Y+CgAAAAAAAACpH+ESAByFTZs22ddff21ly5a122+/3SpWrGh//fUXfZcAAAAAAAAApBmESwBwFJYuXWqvvfaa5cmTx0477TQrUqSItWrVytavXx95BAAAAAAAAACkboRLAJAAqkxat26d/fPPP161lC5dOvu///s/O+uss6xWrVo2evRo27BhQ+TRAAAAAAAAAJB6ES4BQALs3r3bRowYYU2bNrXixYt7sKQtc+bMVrp0aWvZsqXNnDkz8mgAAAAAAAAASL0IlwAgATZv3mzt2rWzBx54wM4999xouJQ+fXrLly+fVapUyfr16xd5NAAAAAAAAACkXoRLAJAA6rVUs2ZNO/vssz1QCsMlLY+XMWNGu/zyy61169a2ZcuWyGcAAAAAAAAAQOpEuAQAh6FeS2vXrvWqpDJlykRDpQO37Nmze++lsWPH2qZNmyKfDQAAAAAAAACpD+ESAByGei0NHTrU3n33XStWrNhBgyVtp5xyipUsWdJatGhhM2bMiHw2AAAAAAAAAKQ+hEsAcBgbN260tm3b/qvX0oGblsq75JJLrGLFivReAgAAAAAAAJCqES4BwGEsWLDAateubXnz5rVMmTIdNFjSpt5LCpgKFCjgYdTOnTsjzwAAAAAAAAAAqQvhEgAchHotrVq1ynr37m3lypU7bLAUfzv99NOtbt26NmnSJNuyZUvk2QAAAAAAAAAg9SBcAoCDUK+lYcOGWePGja148eIHDZIOtqn3UunSpa1ly5Y2c+bMyLMBAAAAAAAAQOpBuAQAB6FeS+3atbMyZcpYnjx5DhokHWzLkCGD5cuXzypVqmR9+/aNPBsAAAAAAAAApB6ESwBwEPPnz7datWrZBRdckOAl8bSp99LJJ59sRYoUsdatW3tIBQAAAAAAAACpCeESktyePXts/fr1tnDhQu9DM3r0aN/Gjh1rEyZMsIkTJ/qmf48bN87GjBkT3fS4qVOn+ucfys6dO23BggX++eHnjR8/Pvq8+re+lt4/atQof9+yZcts27Zttnfv3sizAHE0JlauXGm9evWysmXLHlWwFH/LmTOn1axZ08fwhg0bIs8OAAAAAAAAALGPcAlJbvv27TZ58mTr3LmzNWnSxF599VXfXnvtNZ98r127tm+qEtH7qlevbjVq1Ij++8MPP/RQ6lDWrVtnv/zyi9WrV88/T8/9+uuvR59TX0Pvr1atmr344ovWoEED6927ty1fvtyDKSC+Xbt22dChQ73XUrFixQ4aHCVkU++lkiVLWosWLWzGjBmRZwcAAAAAAACA2Ee4hCSncGnKlCnWtWtXa9asmQc9L7zwgj3xxBN25513WvHixa1o0aJWokQJK126tD355JP2yiuvWJ06dTwg+vTTT/3zD2Xt2rXWqVMnf171ufnvf/9rt912m1177bX+3DfeeKM/72OPPWYVK1b05/37778Jl3BQmzZt8l5LDz74oJ1zzjkHDY4SsqVPnz7ae6lPnz62b9++yFcAAAAAAAAAgNhGuIQkt3v3bg9yVL00aNAg++2336xVq1ZemaS+NOpPoz41Z599tj3wwAP29ttvW/v27a1nz572119/eRWJlik7FPW0+eeff6xly5ZebVKlShUrXLiwZcuWzbeLL77YA6e6devae++958GBlsrT52nJPiC+xYsXe8Xbf/7zH8uYMeNBg6OEbBrTWbJksauvvtp7Lx1uaUcAAAAAAAAAiCWES0hy6mGzZcsWW716tfc6mjZtmvezURBUsGDB6GS8wiUtaffHH394+DNv3jybP3++f87WrVsjz/ZvqoyaPXu2DRkyxJ9Xy5Ddfvvt/nyXX365lSlTxpo2beqhlpbDU9+lpUuX2o4dO+i5hCiNBVXB9e/f33stqfIoflh0rFuuXLm8Ak/jjt5LAAAAAAAAAFIDwiUkC03ch0GOlh2bMGGCh0BXXXVVdBJeS+P99NNPHkSp2km9b7Tp34cLgbTcmB6nkEmVSNOnT/eQ6o477vAl8Lp06WKzZs3ygGrbtm2+6TlZpgzxaQyNGDHCg0gtpxg/IDqeLXPmzL4s41dffUXvJQAAAAAAAACpAuESkp36HGkSv0mTJlagQAGfgM+aNauVKlXKq4+Ol5bQq1evnpUrV87atm1rc+fOZfk7HJFCze++++64ey0duMXvvdSvX7/IVwMAAAAAAACA2EW4hGSnXkc///yzT7aHk/iXXHKJVa1a1caOHRt51LGbM2eO1axZ0x555BHr1q2bV0pRpYQjUV8wjZvcuXMn2pJ42tR7KVOmTFaoUCH79ttvbfPmzZGvCAAAAAAAAACxiXAJyW7VqlX26aef2p133mmnnXaaT7zfdNNN9u677x7XsmFaOk9L46lfU/Xq1e2JJ57w/jnA4Sh4XLdunY+Vhx566KABUWJsOXLksFq1anmAqoAVAAAAAAAAAGIV4RKS3cKFC61u3bpWsGBBr+pQwPToo4/a999/b4sWLYo86uipj5KWxBswYID3XKpSpYoNGzYs8lHg4NRraejQofbOO+/Y1VdffdBgKDG2U045xUqWLOm9xui9BAAAAAAAACCWES4h2U2ZMsWDn1y5cvmkuyo6XnvtNRs4cKCtXbs28qijt2PHDps6dap17tzZ6tSpY2+++aZNnDgx8lHg4DZs2ODL1ZUuXTpRey0duGmpPS3/qIq6Pn36RL46AAAAAAAAAMQewiUkGy1bt23bNhsyZIiVLVvWTj75ZJ90P/vss+3DDz/0Xkla1u5YbdmyxSftVRny3nvv2TfffOPPCRzO/PnzvdfSeeedZyeddNK/QqHE3FSply9fPg+zdu7cGfkOAAAAAAAAACC2EC4h2WjZuhUrVli3bt3s9ttvj064X3zxxda+fXvbvHlz5JHHZv369daxY0d7++237YsvvrCePXva8uXLIx8F9qewU/2/evXqZWXKlLGMGTPuFwQlZFNYdLD3H27LmjWr1a5d2yZNmuSBKAAAAAAAAADEGsIlJBstWzd9+nSvKCpatGh0sl3//vPPPyOPOnarV6+25s2b24svvmjt2rXzJfE2btwY+Siwv7DX0rvvvrvfeDya7VjCJVXslSpVylq2bGkzZ86MfDcAAAAAAAAAEDsIl5BsVKUxePBga9SokV122WU+0X7qqafafffdZ4MGDYo86tgtW7bM+yyVL1/efv75Z69aUoAAHIwq3Vq3bm0lS5a0nDlzRsOfLFmy+FKN6o90xRVXWLFixezmm2+2W2+91YoXL+7vz5YtW/Tx6qWUO3duf2yJEiW8Ku/GG2+0q6++2goWLGgXXHCBP3+4DKQ2vU+9l3r37h35bgAAAAAAAAAgdhAuIdloMv/XX3+1Z5991s4991yfZNeSePr/mDFjIo86dgsWLLAXXnjBw6rff/+dYAmHNXfuXKtRo4adc8450dBHYWeBAgXsgQcesGrVqnnvLgVQf/31l/Xr18+r7jTG9JjwczJlymR33nmnNWzY0Lp06eJBqcbfV1995e+rUqWKB1MKlOIvvafeS19//bVt2rQp8h0BAAAAAAAAQGwgXEKyWblypfdCUvijyg9Nyt90002+LNmMGTMijzo26p8zefJkq1q1qpUuXdr69OkT+Qiwvz179vhY7N+/vz333HNecaQqI43LSpUqWf369a1Vq1a+VOPw4cN9bCoA0hKLqrxr3LjxfsvonXLKKVauXDnvGzZ79mzbuXOnrVmzxqZMmeJBkwLVTz75xF5//XV77LHHPIhSOHXVVVf52B8/fjzLNwIAAAAAAACIKYRLSDaqLNKydYUKFfKlxE477TR79NFH7fvvv7fFixdHHnX0FBao39LAgQPt5Zdf9oBg2LBhkY8C+1NF26hRo+zbb7+1OnXqWPXq1a1t27Y2evRomzdvnq1atcqr7BQobd261cMiUc+wIUOGeCCkMCp+uPTf//7XvvvuO5szZ44/VvR4fb6Co3Xr1vkyjbNmzfJx+uGHH9pLL71kb731lo9/vR8AAAAAAAAAYgXhEpLNtGnTfImwXLly+aS8+tCommPAgAG2du3ayKOOnibxVSXyyy+/eFhQr149mzhxYuSjR6aqJwUAqmZZsmSJbytWrPCQQe9TKKD3LVq0yBYuXOi9nTZv3uyflxh2797tlS7z58+36dOnewWWvn+91e9MoZy+P309bfp5Fabpe9y2bVvkWf4t/LnC73/p0qXRn0tv9XOEP9fBNn1Mj9Vz6HtMLfSzaLyoMkm9uf744w+vONq3b1/kEQenEFOh5aHCJVUu6TU8ku3bt/sykJ07d7Yff/zRevbs6a8xAAAAAAAAAMQKwiUkOU3aa2J+5MiRVqZMmWjfGfVdatasmVdtHC4kORIFPX///bd9+umn1qRJE++Ro346CaXKFC199s8//3jQ0LVrV5/w7927tz9vjx49rFu3bt5PR0uc6X16foU8RwokjkSfr2Bt6NCh1rFjR/vss8+sadOmvvTa+++/78up/fDDDx6GKORRRY2CHy3Pph5ACogORT+XwiktEaifSz+Dfq5evXr52/BnVcihTT9f/LfqG6TfiYIuhVmJFaadaPqda7xt2LDBN1UohdVJh6PH6HU6XOVSQsadfo8KmPR6qqJJ34PGEgAAAAAAAADECsIlJDkFS5pEV0hz6623Rifl8+fPb+3atfNwRY85Vgpc2rRpY7Vr17bPP//cQyFV5iSUJvZVJaTvr1OnTt4X6o033vAl9l577TVr0KCBP6++V22//fabzZw587jDJYUL48aN8xBHwUTLli2tRYsW0e3LL7/0twrLFAIp1FLwoxAq/D5USXUo+v7Uz0eP07JvCqrq1q1r1apV8+UJFV599dVX0Z9Ljwk3/T71dfU96PvS70UhlcITBTPHG6rFosQKlwAAAAAAAAAg1hEuIckp5FB1knrcXHXVVT4hr55LN954o1fTqAfO8VBVjSp9nnzySZ/gVxXSli1bIh89MoUGCgUGDRrkQc8HH3xg1113nWXPnt0uvfRSK1WqlFcTKdjRx/v37+/VQ8f6fSuY0feniiB9308//bQHFlrWb/jw4R5caXk1/c7UG0hfUxVezz//vJUuXdoeeughD7xUeaSl7g5F359+F3/99Zcv2ab+Ptdcc43lzp3bbrrpJnvxxRc9vFJwpQBKVVmqWNJbfS8Kl7RsYbly5eyOO+6whx9+2EOoMGBKawiXAAAAAAAAACAO4RKSnIKUIUOGWKNGjeySSy7xCfkcOXL4Enladu14KWCpXr26h0AKRrTM2NEs4aaqKfU8UhCj5eaaN29uF198sX+fF1xwgVWsWNE6dOjgVUYKhPQ4VWIda7XV1q1bbeDAgV4hpcoobQp/1IdH/ZG0ZJqeW28VnOnrKph77rnn7PLLL7fLLrvM6tev70GUvo9D0XOoZ5SqlxREKZDKmzev/1y33HKLLyHYvXt3f35tCrJGjx7tb7Vp2T0FTDVq1PBQKl++fFapUiX/XahHUVpDuAQAAAAAAAAAcQiXkOQU9ij0qVy5sp1zzjk+Ia8l8VQ5o0DleGlC/5lnnvHqGi1td6wUgik4UpBToEABr65SpdA333zj71dYs3v3bg8ZjjVYkiVLllitWrXsrrvu8oBHFVMKyPS8CsVU2RRuop5ACrVatWplRYsWtf/85z++xJ2Co4R8H/p8hUYKzRRMKQx55ZVXPCjR8oH6utpUjRRuCrb0+9Dn6jXS71fBlCq5FKTo96zfRVpCuAQAAAAAAAAAcQiXkORUffPZZ595mHLaaadZpkyZopUzCm2OlcIXTfir6kbhh4Kg46mE0jJyY8eOtQ8//NArrPS9vvTSS/6cCsiOl4Ig/S769u3rS8zdcMMNvszc4aqPQvo8LW93zz33WMGCBT3I0M+eEAqBVJGlyiX9XGeeeab3W1KgFQZYh6PvTz2oVM2VNWtWK1y4sH99VWClJYRLAAAAAAAAABCHcAlJTiFG3bp1vVpJk/EKbSpUqODLq6l30bFSGKTP79Wrl1WrVs17Eo0cOTLy0aOnKh31HHr22Wft3HPP9SorBQnTp09PlCBFz6FgSaGa+ibpd6Cl545EAdDmzZu9+khL42n5Py1nl1D63B9++MF7Ul144YW+vJ2Wu9P7E2Lt2rXRQEV9qPQ6qporMQK3WEK4BAAAAAAAAABxCJeQ5BYuXOihyFlnneWT8Tlz5vQwqHfv3l6Rc6y0fJuWlPv666+9B5EqjhQEHStV6KjC6u677/bvVSGMnlvf4/EsgxfauHGjVyo9/fTTduedd3rYo95GR6Kl8hRMTZ482auPFKLp504off8ff/yxf01VLt10003WpUuXBPelWrx4sfeF0ufmypXLSpQo4WEVlUuESwAAAAAAAADSJsIlJLl58+Z5kJIlSxafjFdVUKNGjXw5O1ULHStVzqg/0uuvv+79hHr27GnLly+PfPTorVq1ypd/07JzWjruuuuu815RCV1+7kjWr1/vvZJKlixpxYsX96XxhgwZEvnooSkEUjClcKlFixb23nvv2fjx4yMfPTKFQ+rxVKhQIbviiiusfPnyXkGVEPrZFYCp0ipz5sweuKmya+DAgZFHpB2ESwAAAAAAAAAQh3AJSU4T7o8//rhPwmsyXkuzKWTR+7dv3x551NGbP3++vfXWW1axYkVr3769zZo1y7Zs2RL56NFbsGCBVapUyauWFIA98MAD1qdPn8hHj5/CJVVG3XfffXbZZZd5ePXVV1/ZnDlzbM2aNf69qz/SwahKSBVgWkavR48eR7WcoKq5FO7lyZPHq44UoE2YMCHy0UNTxdOAAQOsWbNmduONN9oFF1zgr2NaDVEIlwAAAAAAAAAgDuESkpxCoKeeesqyZs3qk/EKVlq2bOm9mNQ36WipkkdVS5ro1xJxjzzyiFct7dixI/KIYzNx4kTvZ3TyySd7X6EXXnghQcvWJZSqj77//nt77LHHPOg5/fTTrXTp0h7eKDCaOnWqrVy58qA/h35mBXFauk89kBLys4afM3z4cLv//vstW7ZsHpip35KCqsPR96rfb/Xq1e3666/3IOzRRx/15fBUCXW8v+tYRLgEAAAAAAAAAHEIl5DkVGXz0ksveaCiyXj17lG4tGzZsmMKl1Tho4oaLRGn8EPVS0ezTNyBFMJoeT5VKamyJ0OGDF6po+XnjqeH04HUI0rhRJMmTXyJunTp0nmF1M0332xVqlSxxo0be4+nX375xZetGzt2rFdTKUg7lp5P+pwVK1bY77//bjfccINlzJjR7rnnHu+/pAqomTNn2owZM2zKlCm+qZpp5MiR/rW1HKCqrBTeKVSqXbu2V4fpc9IqwiUAAAAAAAAAiEO4hCSnPkgNGjSwq666yk466SQ777zzPOA41mXxFFa98847XgGk51H/Hy3hdqwUGmhpunbt2lnhwoW9cqlcuXLWoUOHI1b4HI2wd5K+3woVKnglkcIJhUyq6lLQpOCtWLFiXmmkQK5NmzY2evRoD5iOln4u9WnS0ntFihTxr1W0aFGrWrWqvf322/bhhx/69v7771vTpk09pFPIVbZsWV+6T9/jRx995KGbQiVVTek50yrCJQAAAAAAAACIQ7iEJKdQomPHjt6vJ0eOHJY9e3arUaOGDRo06KhCk82bN3tY8vPPP1u1atV82bo//vjDl5I7lgqokCqKhgwZYo0aNbKLLrrIg56XX37Z+vfv772QEpsqtr755hv/fWjJuYsvvthy587ty+RlzpzZN/2etDRfmTJlPMzQ70q/x6OpYNLPpSok9VjKly+f/1wPPfSQh0lffvmlfw/aVC2lSjL1wdJjn3nmGa9wuvfee71iSb9vLW2Y1hEuAQAAAAAAAEAcwiUkOVUnadk1LWOnwETVS6rMUUVNQiuDFKpMmzbNK5aeeOIJq1+/voce8+bNizzi2KmaSM9VqVIlD3m0aek6VesooElsCsJWrVrlPZ46d+7sVUOqJlK1kCqMVMGkgEnL8+l3pd+Zft7Bgwd7v6WE0lJ/WspOy9opwNLzqBJJS/2pb9KSJUt8C/+t12L27Nn+dT744AMPv2699VZ78MEHPRw81mUMUwvCJQAAAAAAAACIQ7iEJBf2NFL1TcWKFb2KRkvkKSRSbx8tc6c+SgqQ9Fi91US+Pmfp0qU2adIk6927t7Vu3dpeffVVryrq1KmThySJEf4osPn000/tzjvvtDPOOMOXptPXWr9+ve3bty/yqEPTY1RVpcfv2LEjQZ8T0s+nPke//fabh29aPlB9jh544AH/HWmJPoUXCuP08aPpeaRKJ1UpqX+UwqXbbrvNunTpYrt374484uD0cyhEad68uYdLl156qYdfeq3UAyqtIlwCAAAAAAAAgDiES0g26r30008/+XJ2BQsWtAsuuMCefvppa9u2rU2YMMFDHgVKCjf0WIVKCjQaN27s1TcPP/ywV/n06tXLA6mjWSLucFSRU7duXbv88st9aTr1POrWrVvko0emap4ZM2bYmDFj/Ps+mu9LQY8CMlVP6efXMnwKcBQ4ack6hTtaIq9AgQK+XJ2qihJK1VHVq1f3pf70+epR9c8//0Q+emgK+BSQqVIsrOZSwKTXQCFfWkW4BAAAAAAAAABxCJeQbBTCzJo1ywOjKlWq2B133GHly5e3mjVr+hJ5ev/vv//uwY7+3a5dO1/G7c033/RASgHQn3/+6Uu4JVawJPqeKleu7MvRnXPOOVaqVCkbMGBA5KNHpkBM35eWoFMgo3AmpO9z69atHjrp+9a/E0rhmnpTXXnllV5NVbJkSfvrr78iHz0yLRmoQEk9rooXL2516tSx8ePHRz56ZKrGev311z1c0jJ9qqTS8ngKWdIiwiUAAAAAAAAAiEO4hGSjapiw35Aqc7S03dtvv+0VOY888oiVLVvW36rXj5bM0/JwjRo18pBJS+opLNmwYcMRl3VLqPD70feivkIKYa644gp78cUXvQopoRQaaQk5hWTDhg2LvDfu+bXcnyqR+vbtaz169PD+RgmlKqY2bdr4UoIKh+69915/jiPR19XvaPTo0Xb33XdbpkyZ7J577rEvv/zSeyollKqpFOyp8knhkqqfVE2l1yAtIlwCAAAAAAAAgDiESzghtBScJuK7d+9un3/+udWvX9+rdBTQqELprbfesg8//NCX0VP4oyXjEpsCGAVd+h5uuukmO/XUU70v0QcffODL3B2JQhwFQMOHD/fAQZVB+l5Den5VLCnkUfCgoEhVUgm1fft2++WXX+yll16yu+66y4M3hVRHoq+7cuVK++OPP+y6667zvk0K6/R/LQGYUPre1eNK1Vz63ahySdVZCszSIsIlAAAAAAAAAIhDuIQTQkvHabJeS8qtXr3aK3rmz5/v1Umq9FE1kAIS9V9SEJWYy+CFduzYYdOnT/dqnEKFClmWLFm8r5ACLX39I9H3r0olhQoff/yxtW7der/KIH1cy+QpvPrkk0/siy++8K+XUPrdKJBSZVe4fOCoUaMiHz00/VwTJ070SqXChQt7RVatWrVs7NixXo2UUFqWT32uVPl05pln+nKBPXv2jHw07SFcAgAAAAAAAIA4hEtIsxTCDBkyxBo2bGh58+a1rFmzeoCj6iMFO0eydOlS7xX12muveZDzzz//eCVUSKHY4MGD7euvv/ZqrMaNG9uUKVMiHz0yVQ698847Vrp0aatWrZp16NDBw7cj0c/Vp08fr6S67LLL7LzzzvPwS88Xvx/UocQPp4oVK+bhiSq79P0rcEqrCJcAAAAAAAAAIA7hEtIshT+//fabVa5c2XLmzOlbGMJoybvDUUXVgAED7KmnnrI777zT2rZt62GTAojQ5s2brVu3blavXj1/3Ouvv27jxo2LfPTwFAIpyHnyySc94Pnoo49s5syZtnXr1sgjDk3L6SmIqlChgl144YXeR+r7779PcK8qLZ2n38Ptt9/uFUvnn3++98aaMGHCUVU+pTaESwAAAAAAAAAQh3AJaYYCG4UzCoYU/EydOtWDAlXlaOm3XLlyWfPmzW3hwoW+VF+4aXm+FStW2KJFi7xnkgKGdu3a+VJzN998s919990eIh0Y3qxbt86rlh577DG74447POz5+eefPbxRAHRggKX/79q1y7+WKqpatWpllSpV8oCpR48eHoYdTPyfS/2QtBSfKqWKFi1qZ599tr9V8KH+UHqMqqu06efSW4Vp+plVVTVo0CAPyrQ8oHos6Xfz3HPPWa9evRIUbKVmhEsAAAAAAAAAEIdwCWmGghv1ddKydwpRFAaUKVPGAxiFBHny5PEl8vQxbf379/el7vr27Wt///23B0MffvihValSxXsZnXPOOV5V9PLLL/tzHkghUqNGjaxEiRLe00lBlKqX1NNpxowZ0V5SCocULCm8Ue+pfv36WY0aNaxs2bL+/fz555/+/kNRUKWfS/2YFEq1b9/e7r33Xu+1lCNHDrvuuuu88kkf06bn188WvlUfJVU2vffeex6A6fvV5ygwUTimJfIUSh2pmiu1I1wCAAAAAAAAgDiES0gzFOSoWumvv/6yzp072xdffOHL1Sn0KV68uJUsWdI++OADr0Lq0qWLh0m//PKLh0GdOnXyoEXLwz399NN2zTXXeMDw7LPP+hJ0Bwt/FC4psHnwwQe9Akk9kNS3SH2afv/9dw96FEopFAqDIQU9Cilq167t/Z8ULKnC6HDBjkIP/VwKwLTMX4sWLbxaSgGRlrZT5dMnn3xiXbt2jf5c8TcFS+qvpP5O+nkef/xx7yOlyqnp06dHvgoIlwAAAAAAAAAgDuES0gxVCKkKR+HRDz/84Mu/tWzZ0j7//HP77LPPPJTR+zp27OibQpf4myqCvv32W/8c9STS2z59+ti8efM8eDiQlpvT8ylQGjhwoC89p7cKIZo2bWpvvPGGb+rJ9Oabb/rb+vXre5WRQiVVN2n5viNRRZb6Ienn+vHHH/35FWB9+umn/rPp+9Qyfgf7uRSM6a3CMwVPqtJSXygtAagl9vA/hEsAAAAAAAAAEIdwCYlOFULqN7RkyRIPVBYsWHBCN30P+l7UL0lhkIIUhT5t2rTxsCV+hZICgtatW/umICnc9Fh9jgKmMIxRJZDCBvU4Uqigr6NQRl9T/x89erQ/XhVPY8aM8Y8pXNLzaLm7atWq2SuvvBJ9W716da9WUvWUehzNnj3bv29VQKky6sCfSW/1nAqhevfu7T+Lnltb+HOFVVcKlw72c+n/+tn0M+nnUfWUqpWWLl3qPZoUkOlrHOp11HJ8+h7TSj8mvaYKBrUcYvxw6ZFHHvHfs34Xacq+fbZv1y7bvXat7QzG6e7g736fgtY0voQigiEQHAd2b9xoO4N9yK7Vq21vsI/Q+4A9W7bYrhUrbNfKlbZ7w4a4fQbSvL07dtiuVatsZzA2dEzZe4g+k0hbdI6xS+cY2mcE42PPpk2RjyAt27d3r48FnV/oPEP7DAvehzQuuP7Q+aauR3yfofNPzjEAAEhyhEtIdAoaRowY4cGGQo34Ac2J2hS46HtQRU9YqaRN/9byeOEWvv9Qmx4fbqp0UnAUBjbxv57+r2Xlwq+lf+v9qiLS/1X51KxZM3v//fejm0IlvU8f0/cZPqe+9/jPfeCmr3+4nyv++w+1Hfjz6GvqtTvS19bj9TqreistGD9+vL9GWkYxfrhUvnx5D/O0hGGaoQu4HTv84m3DoEG2unNn2zh0qO1cssT2bt8eeRDSon27d9vu9ett05gxtqprV1vXt69tnT7dgwSkbZrk2Tpjhq39809b26OHbRo1ynYuXRr5KNKyHYsX27q//7Y1v/9uGwYOtG1z5hBIw3atWWMbBg+2Nd2729pevWzzxImcY8D2bN5smydMsHW9e9vqbt38PJTgEbou2TZrlo+HNX/8Yev69LEdy5ZFPgoAAJIK4RIS3dq1az0YqVKlipUrV85Kly5tDzzwgPceOpHbQw895MuXPfzww15pcjybwgS91fOVKVPGn/vAr1W2bFl/XIUKFfxx4dfX56knknob6e2jjz7qb8NNj9fv7WDPe7At/vMez6bfi55H33dCvq62e+65xypXruwVT7FGfawUhKoyTEsBaklAVYCpui18G24DBgzwflhaalA9ty699NJouJQpUya76aabrFatWr7MYL9+/eyff/7Z7/PD51NFmj6marfVq1fbjuAiKFZp0m/LlCm28scfbd6bb9qMYBzMq1vXlrdrZ1smTfK7jZE2bV+40Nb+/bctfP99m/Hssza7WjVb/PHHtj74OyJgSrt0Z/mmsWNtWXB+MPull2xm1ao2/623bPVvv/md57oTHWmPKpR2BPuMNV272pzXXrMZzzxjc2vWtOVt29q2mTOpYEqjdJOCgiUdN+Y3aGAzg2PJrGC/oWPJxuHDvSKBKuk0KDhOqDJF55lLgnNyHUv8/LN+fQ+nFVJr7CDt0XXdjkWLbIWWKX/9dZtZpYrNCd6u7NTJtkye7FXTAAAgaRAuIdFpsv714GTukksusdNOO83Sp09vGTJksJNOOumEbwoCEns72NcJtwMfF/775JNPPuQW//EJ3cLPSYztYM9/4JYxY0bfFK5cdNFFvqxgrNHyjVrar3v37vbiiy/aNddcY0WKFPF+SgduWgbvqquusnz58tm5555rWbJkiYZLGt9nnHGGXXDBBXbFFVdY0aJFfTvY8xQqVMhuueUWe+edd2zw4MEeMMUqLWWlyb9J99xjI/LmtSHB72BY7tw27sYbbelXX9mOpUuZLE6jFCwpVBp95ZU2JEcOG5wtm40K/nbm1q5tm0aPtj0bN0YeibRky4QJtuiDD2zy/ff7vmJQcLzT2+lPPuljZmdaqvxE1I4lS7zydeZzz/mxZGBwHjI02G9Muu8+W96mjW2dNo1jSRqk6ldVQy9o1MhGB+dWg045xY8lY4PzMd3IoiCByeK0R1Vr2+fO9QBhws032+BTT7VBmTPbyEsvtRlPPeXv1/KJSFt8mcTNmz2Mnvrf/9qQ00/3cTH8P//x65SFjRt7RRMAAEgahEtIdKuCk3ot7VaqVCm77rrr7Morr/SJ+YNNtrPF9lagQAG7//77vTIn1uzevdtmzpzp1Ub6GU4NLlAVnGUOLkYOtSn802MUKIXhkjaFpwrmtETewT4v3NKlS2e5cuWy5557znr06OFBbKzSBb4u1nTh9k/wO+gX2QZnzWpTH37YlgcX+D4pSAVTmrOiY0cbf8stPhY0JvoEm8bIuBtusAXvvutLXlHBlPZoaavZL75oo4LjRv9gPPQONo2Pkfny2exXX/WljVTBRN+MtEXVSYs/+cQm3n23DQiOkeG4UPA4tXx5W9qqlW2dNYu+GWmMltxd3aWLV7INPu00Hxd9g00TxuOuv97mvfGGbRgyxEMoKpjSDgWKm8eOtYXvvWcjzjvPzy+0DQi2kZdc4gGTllDU+GFZzbRD1xo6f1j1yy82tmhRHxPaZ+hcY2jOnH580c0K2+bN86XzAABA4iJcQqLbvn27TZkyxZcZ0wT6H3/84ZsqRNhSxxa+pl27dvXl3pbGYM8MhUuzZ8/2qquKFSt6VdLFF19s+fPn/9emEE0fz5s3r5155pkeIoXBkgKjrFmzekWTPl+P1Xaw59HnK2ytXbu2/32sCC5+Y5XCpQUNGtiws87yi3qFB9oGZshgQ4PfUbSCackSLvDTGAWL4667zu8y19jQxb3eDsqSxYOEuXXq2MZRowiY0hjdUaylrUYVLGgD0qf3cRHdZ5x9tk1/6ilb27On7aQ/QpqyZepUW9C4sU247TavTlGwpHGhfYYC6on33mvLVME0fbpKjiOfhdROy5tpmd1pFSp4ZXT8cTHopJNsTHAupSV51XNnN7120gxVPutGhflvv20jLrjAx0V4LFE4PeKiizyQXNmxY9zNCkgTwl5Ly7/91sZefXV0XITXJ0ODa5VJ999viz780G9WAAAAiYtwCYlu79693stmw4YNtm7dOu/BpLdsqW9bo/Xw16+3nTF4R7GWxVO4M2LECGvZsqXVrFnTl3NU8BN/q1Onjr355pv+cfXJUn+l3LlzR8MlLQ+o4KlkyZJekVS3bl174403/vU82qpXr+7P9eOPP9rkyZP9byRWKVzSxb3uCNTFW3gBp00XdF7BVK6cTw5RwZS2aLnEscWLR8OlcELQL/TTpbNxJUp4BdP6f/6x3cF+BGmDXm9N+qlySYFSOPGjt9pG5c9vs4N95OquXW3nkiUECWmEemHMb9jQxt98s1elxB8XXsF09tkeMCz75huvctrHXedpgnqnLGvd2iuhFS5pPITnGBoXWg5tfHAs8QqmwYNtF8eSNMHDpYEDbX79+tFwKf64GBick+sYo2PNmt9/t51aopkeTKmewqWtM2bYslatbMwB4VL4VseSScG1mvfzmz3br2MAAEDiIFxCklDApMl7trSxqYlqLFL1koJQBaBaok7b8uXL/7UpSFu4cKFXaykkUu+kMFzSUnkKlj777DMPqrQspEK3gz1P+PwK5FThp99drPLKpUaNbNg553hgoAu3METQW00eD8mZM66CqWXLuGoElrtKExQojr3mmn+FS+HbQaee6pM/3oMp+JvZQwVTmqDKJTVeV+VS/HBJ48L3GZky2fDzzrMZTz9ta7t3jwuYkOptmTLF5gfHEi2lGT9ciu4zguOL+mfornOfFKSCKU3wyqXg9Z6qyqUcOaLh0n7HkuD8a8xVV3nAtK5PH9sTnM8hdduzaVO0F5eqlMJwKf640PFl5MUX28zgeLOyUycqmNIALZu6bc6cuPPPYsX2C5fCTeNDVdKTH3jAFn/8sW2bMSPy2QAA4HgRLgFAAk2YMMGaNWtmxYsXj4ZLWiKvQoUK9vPPP9vKNNSQ3sOld96xYeee60tchRdu8Tdd2HkFU/nytvL7731Zo330zUj1DhcuheNCY0Z3nS9s1Mg2DBjAEnlpwKEql+KPC70dXbCgza5Wzfut6K5zgoTU7VCVS+HY0P81UTg8Tx6b/thj0Qom+makbkcKl8JxEa1gevNN2zhsmO3euDHyDEiNFC5tCF5nBdIjLrzwX+GSNr1PSyeOvvxym1mliq3p1i1uiWYqmFItD5fmzbPl7dv/K1yKPy70f/WKnVK6dFwPJh1Ltm2LPAsAADhWhEsAkACqMho+fLg1btzYrr766v3CpXLlylmHDh1s/vz5kUenfgkJl7RpElmN2Sfcfrst+/prnzCiB1Pq5uHStdfa4NNPP+S40PsHZ8lio/Lls3l16timMWN80gipl4dLlSr58ncHC5fCcaFqBK9gCh679s8/4wImpFoKl1SFEL9yKf6YCDeNGS3DOrlUKZ8U3KLlVjmWpFphz6UDw6UDN99nZMrkS2HNf+stW9+vn+3ZsiXyLEhtPFwaOtQD6UOFS+H/wwomHUtWfP+97Vq1KvIsSG0ULm0PrsEOFy6F40LVsFp1YcqDD9ri5s09YAIAAMeHcAkAEkB9pYYGF7Tvvvvuv8Kl//73v/bdd9/Z3LlzI49O/XTXuC7KRl9xhQ086aToRdygLFk8NNAEcfyLOvVMmFa+vK0ILvzowZS6rfrlF1/CSg2UNS60qQ+Cj43TTvN/a0z4mAku8r2CqUkT2zBoEHedp2KqKpjz2mveiF+vf3gX8aBgHzoke3YPFsL3662Wz/MKpt9+i1vWKEaXX8XhqffF0hYtvBeGjiV9I6+/AgONC1WmhPsLbbrrfFqkgkmN2TWpiNRn58qVtrpbN5tZtaqfP2hc+LEkQ4a4cRGpjNX7tM/QsUXVbwqYtGwa1bCpk5Y+3Dxhgi366CMbecklPi7CY4nGiQLo8OYFvX+/HkxabnXFCtvHEs2pjqrSfJ8RnC+Mu+EGf+3Dcwktqzr0zDP9+BIeS3TuqZtYpjzwwP8qmOjBBADAMSNcAoAEIFzan5a3W9Gpk69drgt6n9xRL518+bwyYXjevNFJQW26wFczXa9g+uabuGoELvBTpfX9+9usV16xkZddFr24V/Wa/q9lahQ6RS/wg83HTYECvqzRpnHjuOs8ldo6daot+fRT3wfotdekoIKlkRddZOOuv977Z8QfF5oIUmWkJgXX9e7tE0dIffS6ru3Z0/ujhOHSwPTpPUQad+21fjzRRGC4L9GxxCuYSpe2FcFx1/tmcCxJdVShsnnsWFvQsKENDY4ffYLXXvsGvfbjrrvOey3pJha9T+PCjyWZM3vVQrSCiR5MqY7OPbXEnW5UGlOkiO8X/FiSKZONv/FGm3DbbR4mhPsLP5YE+xOvYFIPph9+sF1r1kSeDanGvn1+o8GGIUNs8v33+2uvcaHXf2zx4jbxzjttWK5c++0vBqqCST2YgmOJ92CaMyfyZAAA4GgRLgHHQEukbQoufBcuXGhTp0618ePH25gxY2z06NH+7xkzZtjixYv9MXosYh/h0v60HNGmkSNt8aefek8lTQ5PfeQRm1uzps2tXdvXudfkj5r060Iu3LS8zbQKFahgSsW2zpxpK374wWa+8IKNu/FGm3TffX73+dxatWzO6697uKBeXOGY8DBBFUw33WQL3nsvroKJu85THVUfacJ3foMGPgZUZTD14YdtTo0atrBxY5v26KMeJmkiUONCk4MaG6pg0mNUxUAFU+qjMHlrcM60rFUrX/JOd53rpoVZwf5DFY3adyiYVhAZf1wofIr2YJo1i35+qYxez53Lltnqrl1t2hNP+LFk4t132/SnnvJxoWOJgiRVMen4oTGhbUhwbNGxZH79+nE9mHQsYZ+RaqjqaM/mzV6dNqd6dQ+Txgf7jCllytii99+3hU2b2qR77/X9Q1hVr32GVzAFx5IZ6sHUo0dcBRPXZ6nO9uA6TPsHBUwaFzr/1BKKqnTTNYpugNPqCuG4UMik8w4FTFqGUwET/fwAADh6hEvAMVi/fr1NmjTJOnbsaI0aNbLqwQXO888/b88++6y9+uqr9t5771mnTp1s3Lhxtnbt2uC6lgvbWEe4dADdJbhtm0/+aP37NX/84WHT9nnzbMfChbZp2DCb/corvuyEligJgwS/6/yss3zyZ+lXX8U1WeYCP1XR3aO6M1h3na/t3t02DB7sy1eph8bWKVNsYbB/1NJoWsYoGi4Fm5bNGxlc+Cuc1FjaQ8CUqujvfPemTbZ1+nRb16ePV7htGT/e9xeqZFypSsjSpW14njzRECG6z8id26Y/+aSt/euvuIAJqUdwLPFqhGAcbBg40Nb162cbg79/LZenHikaKwqYRl1+uQ0IjiXRcZE+vQ3Jls0nD5e3bevjigqm1EX7DI2BTaNH2/oBA7wqQT26dq1caZtGjbIFCqpvvdWrX8Nx4ceSk0/2HkyqhlXVI/38Uplgn6HQcEtwPqHzC920oHMGBUbabywPzsenP/20hwYaF+E5hlcwXXSRV8OqB5Mej9RFS9ttnzPHNo0YYev79vWblbYvWuTnnzp/mPfGG14NqzERjgttQ3Pl8uWcFzVr5jcrAACAo0O4BCSQAqJ169bZ9OnT7e+//7Y2bdrYBx98YPXq1bOaNWt6qKSAqXLlyvbUU0/Zc889Z++884516NDBhg8fbkuWLLEd3A0VswiX4jkgLNXF3C6FqLt3R94TvG/LFlvdpYsvdaSl0AZF1jrXpgs6Va6oamFFu3ZUMKVSmjDeHYyL/Xqi7N3rk4QKkHQn+uDTT4+Oi/AuUlUuLAz+zjb884/tXr8+8olILfzO802b/tXfQD0Pln7xhU0tVy7urvOMGX08aFxo0x3HulN9TdeucctqEkqnOrphQeMifk+UXatX26pff/VKJo2BsJ9fOC60rNHUChXiKphmz6aCKRXSuYWOI3vjnSfs3brVNgTHkgWNGnnltI4lGhc6v9C4UOA0rkQJn0xWALE7OH8/8NwFsU3XZRoTvs+IdzzQzSwKmCY/9FDcsSRTpui40M1OChdmVKpka37/3Y8lnH+mQsExJDyehHTT07rg+l0rK4y69FKvYArPPfVWyzcrYNLNCgqoDjxHAQAAh0a4BCTQ9uAkc9CgQfbZZ595iPT0009bs2bNrEuXLtavXz/7559/rHv37taiRQt7/PHH7aqrrrILLrjArrzySnvppZfsp59+8mX0EJsIlw4juIjzC/t4EzdepbBunW0aPtxmv/yyjdAFfmS5K13k6wJfDXa1Rr5XMOkCP96EIlKBYDwcOC5ES9ro7vMFjRv73eUHVjB5D6b8+T2A2jhiBAFTKuR/6wf8vWuCTxN9Kzp0sCkPPWQjzj8/Olms8aGAWlVNM556yividi5ZEvlMpBrhuDhwn7Fpk63r1ctmPvus36wQNuzXuNCSaIPDCibdrDBjxn4TzUgFNB7CLR4tX6WqpvmNGtn4W2/16tdwolj7Dq9gCs7FFTB5BVNw7EEqozFxwD5Dx5dtwfm4VzAFxwsdN6L7i2DT/iPswbSiY0evwEcqE44LbfGo6nFtjx5+fqlenxoT8TdVSWtZVu/BpH5+AAAgQQiXgCPQnXGqOJo9e7Z9/fXXXqGkrXHjxvb77797z6WlWtInOGFdsGCBDR482Jo3b26PPPKI/ec//7HMmTNb4cKFfcm8rl27+mMVVCC2EC4dG91dvLpzZ5vx9NNxFUwnnxy9iNPFvvojaB10TShrWSPuOk8bNPm7fuBAm1u3rgeMB+vBpAqmBe+8Y+upYEpTNKGz9MsvvbIxrGDSuAgnjTUhNLtaNa+M9ICJICFN0HKIq37+2WY9/7yPgUHBuZUmijUutGkJrOmPP27LWrf2vm/0zUgbFBipGlZ9VcZdc42fU4ShtMZF/AqmjUOGxB1LDgipkProZgWdUypgmlK2bNwSzfF7MAX/9h5MlSvbmm7d4pZojld9j9RLYaICJt2soBuZtI8IzzG079B5xxT1YGrTxiuqVQEFAAAOj3AJOAKFCjODk8vffvvNatSoYS+88IKHSitWrLDNwUWtgqfdwQVJuOl9y5cvtz59+ljFihU9YFIAkTdvXv9cBUzLuEsu5hAuHRuFCOqZoF4as156yUZccIFf1Ichglcw5c5t42+7zZa2bOnronPXeRqwb19cI/+pU22hKpiKFIle4Hu4FGzRCqY6dby/xp6NGyOfjNRMk4Ka6FPg7MsanX/+fhM/Cqj1Pi1rRAVT2qFqhF3r1nnfjJnPPWejCxXy4FH7C42PsBp2cqlStvzbb21LsG/hWJI2eAVTcIyY/9ZbNuHmm21w5sy+v9C48H1GpkxewTS/Xj1bH5yb69iD1E9//6pgWtG+vVcw6VxT4yI8x4hWMKkHkyqYVq6MfCZSO/XbWvPnn/+qYNK40M1Nw845x6Y8+CAVTAAAJBDhEnAEGzdu9KXv3n77batevbr3WZqVgGafq1atss8//9zuuOMOr15SEFGkSBHvzzR27NjIoxArCJcOoHBg61a/m3zzhAne00BvdyxadNClZ9R8eZUqmNSD6YorfLInvJjThf6Q7NltavnyPglAD6bYpok+9eDS66g7xTXpp7s/1X/pX/bu9b4Z3oPphhsOWsE0vkQJD6AUUO4mYIpZmujTvmH7vHm+3OHG4cNty6RJcUsSHbB0jWh5My2ZqQqmYXny2IDIsprhpPGoyy+32a+8ElfBdIjnQAwIjiWqWNWSiFribGNwnN08bpztWLDgoNVHO4LXetUvv9isF1/08HlQcAwOx4X2GbrrfNqjj9qyVq2oYIp1wd/07jVrbMvEibZx2DDbOHKk7xe0TOKB1Ud63/p+/Wx+cK7uFUzZsvlEscaExoZuVlCVrAImjTGdkyB26Vii8wqdX/g+Izj/9N6fBxwHVI2kMeM9mB580Cscw2U1NS72q2D64w8/p2WJ5til/f324NihY4j2GZvGjPHzAz8OHPC6ajluBUxhBZOqYcNxoXNPVbtNeeCB/1Uw0YMJAIBDIlwCjkBVSG+++aaVLFnSl8IbMGCArVNj4CPYsmWLP1ahVP7gpDUMI6699lqvXkJsIVzan69pP2eOrQ7GsnoqTbz7bpv90ku28vvv/SLsQPtVML34ovdTCZe70sWc/q3G7BNuu82Wff113BIl3HUek3RH6PpBg3yST31QNNG7qGlTv9DXMqMH0iSR92B65x0bU7hwtMmyxoUmB8MKpnl169qmsWMPGl4i5dPrpmWKVKE4pVw576s0p0YNb6p+sEkbTQpqUkgVTJNKlfJJwfjjQk3aFTpNVwXTX3/5pCBij15nHRsUEk6vWNErj2ZVrWor2rY96GsaVjCt6dnTZmhS8PLLbUCGDNHQUceSoTlzxlUwBc+hMcfSiTEoOFZoWd0NwbFk9quveh8ULaG7sEmTuKo03YAS/3gS/Fs3vCi41rHnYBVMg4PztbFFi9r8+vVtfd++VDDFqmAfoJtXFgbnFTq/0N+6lkrdMGSIj4F/hUPB/3VTg1cwPfmkDc2Vy8dF9FgSv4KpUyfbtWZN5BMRa3TMUOWqAqPJpUv7ktyrf/vNzyUOtuz2ruB8VecPqpAfedll+4+LSAVTtAfT7NmRzwIAAAciXAKOQEviPfXUU3ZZcNL5xBNP2FdffWWDgovdJUuW2PbD3MWkJfLmBRczHTt2tJtuuikaRpx99tn2xRdf2OrVq4PrHe6OixWES/vThKAaZM95/fW4QCBrVhsdvFVwpGVnDrV2vfodrPr1V7+I98bs8SqYtA054wybVqECFUwxTHeMLvroI5t4xx025PTTbfi559qk++/31/RQk3kKEtVbaW7NmnEVTNmyRceEX+irginYjy587z2fbOSu89izfeHCuL/9SpV8wkZjQ8shLgz2qapaORSFA0uCY+aUYD+rz9NY0LgIJ4F017kmnxV0K9g8sKIBKdvudeu8ik0T/iMvucQGn3aajbr0Ur9pQfsSDx4Pcq6ku85X/vyzzXz+eRuZL58NjPTzC8eFVzA99pgt++Ybv+FhHxVMMUV9TrbNmmXLWra0sdde68cEhQKqPlmj5TBXrjzoeYaODdEKpsjnaZ+hMaFtSDC+dCzRePMKJnowxRS95qqCVs8c3aCgm5J0/jn2mmv8xgVVKR20R05wjuEVTO3aeeigY0m4rKb2Gfq3lkebWaWKB9c7V63iBqdYEvwNa2xsHj/eZr3wgoeF+tsfFRwb9Lfu540Hq54PKJBaq5sVKle2kcGxR9Ww4bhQyDQsOJZozOhmhe2zZ1MNCwDAQRAuAYegO+wVKIwcOdIeeeQRyxpcvJx66qlWsGBB7530008/2eLFiyOP/rc9miwNLlr79u1rpYOT0vTp03sYkSNHDq+E0tJ4WnIPsYFwaX+6uFry+ed+F7AmAwcG41tvdYGvhuqHmvz3CqY1a3xSR5OH6p0SVjBp87vOzzrLxt98sy+JRQVT7FEFgtaq1+Su7gjW66oKE032eX+cg03kBe/zypYpU+J6MF11lY8nfa4u8v2u8yxZfKJAS+jRgyn2bBoxwu8OHnfddT55E07oTX/iCds8ZoxXKRxsbPg+Y+VK74kxSZOCkQomfb7vM4IxpklnVb2s7dUrLmBCzFAFrFezlSnjgWM4oTfxrrv8jvNDNtrXPiPYB6wLXvOZVav6zQpaOjE6LoJ/a7lVVU9qWSPdrEAFU+zQ37yWKVNFtP7m9brqWKCbWBY3bx4XPGqfcSCNi23bbKN6MDVsaBNuvdWrX8NxobGl/c+Y4DxuXnAuvk49mKiGjRl6zbWc6pJPP/UlljUmtOl8Q6GCzj9UCXkwXnE/b54tj/RgUsAUjiuvVAn2GSMvushDBlUwcSyJHTpG6HVXJfSE22+PniPohjVVHul6RceaQ9Hn6lgy7403/lXBpM2D7fvvt8XNmlHBBADAQRAuAYegqqJtwQXqkCFD7KGHHrJ06dJFA4VbbrnFey/NmHHoJp8Kp3bs2GEjRoyw8uXL28knn+yfmy1bNnspuFjuE1zQqi8TYgPh0v50N/mCRo38rlFdeOlCTtvwCy+0Rc2b267VqyOPPDhN5mgSYKZ6MF1+uQ066aToc+iCTv0S1GtlRfB79QqmgyxngZRJdwYrZAzDIV2kay17LYG2PfgbOWxYGOx3vQeTQogbb/TJ5nB8hRf642+4Ia4HU/A4VT0gNqgyTRWLCgj1OvYONo0N3RHs/bQUSB+mmlfVJ2EF0/A8eTxU0vPoObTpeee89pqt7tbNK6EIpWPDlilTfEnM8cF5lSpZ+wSvZd9gG1u8uE8Ca0LwcBWsWtZIFXF+t/pll/lzxB8XmkCeWqGCLf3667gKJo4lMUGhol5/LXum40A4LkYE5xgLGjSwjYMHHzYUUn8+7XPmB+cp466/Pu5YEqlg0rjQ8WlciRIeMGk5NT+WHCTcRsqi3lqqdNT5p25O0rjQphBByyZqSbTDVcLquKBebKqkVuWTH0uC889wXOi4ogqmaA8mLad2sHAbKYr26zsWLrQV33/vwXE4LgYF197eay3YZ2ydOjXy6IMLAyavYLrkkv16MOkcdFju3B4w6RxXISUVTAAA/A/hEnAI8cOhcuXKWcaMGT1MUMh0ww03WKPgwmbqYU5Uw8qn0aNH22OPPeZVT2G4VLVqVevRo4et4K64mEG4tD8Pl955x+8o1kSeb8HfxohLL7XFn3xiO48QLukCX0tUbBo+PK6CSVUu6eMa9utizqsRzjzTLwqXfvml7Vi8mMniGOHhkpYjyprVx4VeTy1PMvf11+PCpSNM1GjCUBPO6q3hlXHB88QPl8IeTHNr1fJJJl/WCCne+gEDfNJGE3f6+9ZEsV5TTfDpY/46HiZcUsCgSUNNHulz1LctHF8aH5og9B5MTz1latKtZdOQ8sUPlzSZp3GhyTxVuGkC+Ejhkmi5TS3TOqNKFV8mUeMrHBc6LmkfMvGee6I9mDiWpHweLgXnVR4u5cgRHRdatkrBwkb11zlCxZHOUzYF5+AKmNTPcdCBFUyZMnmVrKoVNH6oYEr5PFwaNsz3GQoaNS606XxxWvnyXqV4uHDJBccZ78EUjC8dLxQwRfcXwab9h/dgCo5XqphVwISUbW9wjabXVIH02GLF/O9c40IV71oJYUHDhnHVq0egikktkacbnHSuonERf2x4BVPp0t6DSSElAACIQ7gEHILCIVUvqTrprbfe8kDpggsusMsvv9yqVKliHTp0sAULFkQe/W/6XPVkUjhVoUIFy5w5czRc0rJ6vXr1spXBSSxiA+HS/qKVS+qBErno0pJEmvjxcCmBVXla4kQVTGq6O7pgQb/LUBdx2nRBNyRrVptarhwVTDEkWrkUL1zSXeMJDZdEy9dojfx5det6wHiwHkzqzaQJJt2dTsCU8nnl0qHCJb2Gqhw4TLgUUvWJAmdVNo5QKJ0xo48zTSbp+fT83oMpXFKNICFF2zJ5sk/+HzRcCvb7WoIoIft99eBZ+dNPNuv5530M6LnCcaHnVJVt2INJk4LcdZ6y6YaSZW3betXZv8Klhg2PWLkU0mMUXut8RT2YVBUdHpf0fLpZwSuY3ngjroKJHkwpmodLwbm4Xs8RF13kr6G2owqXAjoP8R5MwT5mStmyNvy88/avYAqOKwqqvYJJ1bCHWp4TKYLCpW3B+aWff8YPl4K/76MJl8R7MP31l8149lkbmT+/P4fOPfWc2nfoprqwB5P6wh20xxcAAGkM4RJwBOqLNHDgQPvqq6/s9ddftzp16tjvv//uwZKWzTsUhUubgougAcFFrZbVy5Ahg4cRp59+utWqVctDJ/VkQmwgXNpftHLpOMMlhQhaQm/joEHeW2FE3rzRHky6yPcKply5fOLRezBRwZTiJUa4JJoUjPZguvLK6AW+nk/P6xVMBQr4HaYbR448ZJ8vpAyJFS5pEkn7gXBZowMrmBRQa7mk6ZUq2eru3f2xSLkSK1zS2NEY0qTgzOees9GFCvmxJBwXfizJmdMmlyxpy7791rZMncqxJAXT360mb483XBIFiV7B9PbbNuHmm72aQc+lcaF9h/YZXsFED6YUL7HCJdHfvwIJ7WdmxOvBFI6LaAXTM894xaxCB6RMiRkuifptrenRw9TjUyFj/HNPbbpZQb1F1f9t2/Tpkc8CACDtIlwCjkAhkZavmzRpklcbaVOwtOcIkxK7d++2RYsW2S+//GK33357NIzInTu392uaN2+eL7uH2EC4tL8Dl8XThZe2EcGFuMKlI/VcOpAmDFZ37uwX8d6D6cAKptNP9/X0NaFMBVPKpjuBw2Xx9PrpIl8X+OqHo2VLjmpCN3is92AKLvBVqRQ+ZzguFGjqrnOvYAoepwb/SJmiy+Llz++VZ+qHoLGhZtuqUjtSz6UDaXkzVTBNe/jhuGU1M2SIjgu9HRXsR2ZXq2arunSJm2w8iudG8vFl8YLjqodLwX5f40KTgtqHrOjQIS6QPsKyePFpCatVwXmXejBprA0KjtE6RmlcaNMSWFpqbVmrVlQwpWD79VzKnj06LjTZ7+FSApbFi0/nGOv79/feK4esYLrxxv/1YOJmhRTJwyX1XNKyeBdc4GNCmwJID5fatj2qZez2q2AqUybuWBIJpTUuohVMwbnpmt9/92MJoXTKo2uC7cG1ufdcKlrUx4T3XAr2/x4uNWp0VOGS7AjG0ZqePW1m1ap+U4xC6XBcaN+harcpwfmL+nxtC8YQFUwAgLSMcAlIAAVFWuJOlUjaFDRo2bzD0eNHjRplzZo1syuvvDIaRuTLl886duxou45isgQnHuHS/jQht7BpU7+4jx8uaeJnyaefxlUhHAVdrGutczX2n3WwCqbg37pTUH0TlrZs6Xc1c4GfMqlHgS7mFQjq9dNFvioS5rz+uu1YtCh4sY9uySFNIIYT0GMKF/YL/HBcaOzp/6OC/eq8OnVs89ix3HWeQilAmqklywoW9Netd7BpbEx+8EHbOGKE9805mrER7cHUoYMHVJoU1LgIJ368gil4n5bcXNujB30zUiiFhIs++MAm3HGHL0ulcaFJQYVLK3/4wZu0H0245McSVTBFJgVHX3GFB4/aX2h86FjiFUylStmyNm3iJhw5lqQ4+ntd+eOPNv3JJ/1YojGhTdUqC995x/vuHO2+fs+2bV7lesgKpuB8bkxwfjevXj1b17dv3D4JKYpek01jxtjC996z4cF5Yjguhpxxhk17/PFjqjBSBf22SL8e9WBStbzGRXiO4RVMwbibUamSP//R3jyFpOfnA8HrrhsLxhQrFh0XOg/QdYN6eCpEPBo6G1EFU7QHU3CeqTERjgvdJKNqNwVM6sGkJfIAxJYjzeedaCn9+wPiI1wCkoiW0/vpp5/sqeBC5eyzz/Yg4pzgJFT9lwYNGhR5FGIF4dL+dJegQgTd6ammyuqJo0BI65Cv+vln76V0LHS38Kpff/UKB00KquG2Jn7CzScQVMEU/L69gomQNsXRpNysl1/2STpNCuquc91Jqoq23WvWRB51dDT5o8qXuTVrHryCKdjGlyhhi957739VMEhRtkya5BMwmtQfetZZHiRoYkb9kTTp42HxMVxE6XO9B1O5cnHLdKZLFx0Xeus9mF55xXswaaLoWL4Gko4qVFZ17uxL2WmJQ40LhT+qQljfr5/tXrv2mG4k0F3n0QqmfPmi1bDhpLGCx7CCSX28qIZNWdT7aMPgwTa/YcO4c4Hg9Rt82mk+Uey9TlR1tn175NEJtzs4N1cF04JDVTAFX8MrmOrV8+XX/FjCPiPF0I1NqoBWEOTVjqeeagOD80SNEYWGOk84lh6M2sdoTOncUjcr6Fjyrwqm/Pk9YFrz55/e403nJUgZ9Fp4dWLw+muVA10raFzoBriZVap4UH2sS+R6DybdrPDss3HHkuC6LxwX2nfoWOI9mNq0ievBRDUsEFMU4Gi1IbWs+Oeff6xvcB3bu3dv3/TvfsG5qN726dPH3xeuZNQ/OJfQ50yfPt3WHeKmWrXQWB7sQ8aOHWt///239ejRwz9XzxU+p/7fM9jH/PXXX/6+kSNH2jJuiEMMIlwCksjSpUutQXDxWrhwYQ8hMgUnuWEIMX/+/MijECsIl/anC3FVk2h9czVJH1u8uL9d2qKFbZk48ZgnY/yuc/VgGjzYezB5k+V4y115BVOuXDZBPZhUwUTD/hRne3CCrskXTehr8m7S/ffb/Lfe8r46xxMGauJA/Vm8gqlIkcP2YFJ/DZbIS1kUEmwaNcrvOJ9w++1e3aaJupWdOh1XGOj7jJUr/Y5yjTVNCsYfF77PyJ3be2qsDS7gPGBCiuGTxQsXxi1LVbq0h8RTH37YK2C3B+dKx3rXpiYbNa7WBhfzmhTUcqtaRlMTghofOq5oAlJjRmGFKqioYEo5/O860kNL+wntLybdc4/Nq1vXNo8ZE7cE1bFM7gfjSZ+7SRVMwTm6ziX+VcGUObPfEDG/Xj1bTw+mlEWvn1aSCMbA3DfesInBmBh3/fU2vWJF/1tX1XxC+zr+SzCeFFwpYFLFnKrlNS7CY4n2H6qc081POm7puIOUZceCBX7sUMCkJZNVGa1jy/Y5c45r2bpdq1bZut69fdnMkZddtv+4SJfOhgbnGOrnt7hZM+8TCCB2aIWiX3/91Z4M9vt33nmn3XDDDVY0OAe48sor7aqrrvJ5H73V/7Xp//r4LcH5gz7nww8/tDHBMelAOn/VfKDCo1eCa+IrrrjCLrnkEn9bJLiO1XPqrf6vlY0uD85TSwT7raefftrDJiDWEC4BiUwHElUt6c6HcuXK2emnn26nnnqqH0A++ugjmzJlim1hqY2YQ7h0gGCc6+5QNUXXhZvWv1c/JE3qJ8aSIWEPpplhD6YDK5giPZj0tenBlLLoAl6Txau7dLGFwd+LqkrW9+3ry1sdL004egVT7do+Ca1xoIt7jQm/izS4yNf7tQSKejUd7fKMSDqa8FPlmqoGFgXHQlUxqcpRFU2JERDrrvMln31mU8qWtWF58kRD6XASSHedz6lRw1Z36xa3RB53nacYe3ftss3jx/vNCYuaNbMV7dp535vEWJYsXCpJFUyaFNSxRPsMjQtt6hs4NX4FE3edpyhq0q/geHGwz1j6xRe29s8/faL3eOnmA93woMqocdddZ4N1LAmOH9pXaFyoOnZ8pAeT+jv5sSQ470HKoMqhNT162JJgn7Hw/ffjAoTEuHEvOBapf44CpikPPmjDg/2DqinDcTEgOK7oJhYFTGu6d/f9yzGHWUh0ezdv9opDvX46luj8U8cWr3I8zr9fXdsoYNJrryXA41cw6VxDYeRk3awQHL+036KCCYgN6qOuqqGaNWt6sKN5neuvv97y5s3r8zzhnM/JJ59sBYL9/7333msPBseHR4Nzx1q1alnr1q1t8uTJkWf7H80Jqm/7wIEDrX79+h5GKUC68MILLXPmzNF5pPPOOy8aLD3wwANWI7hWUVUUEGsIl4BEphBCJbLvvfee5c+f3zIEFyLFihWzOnXq2LBhw+i1FKMIl/5NE8K6YFNFgqoBNPmi5fAS40Jbz63n2zR8uDfl9+WSIpPF2vTvoWee6cvXaHKBHkwpyN69HvapakDjQhfkuvM7sZYw1HNtnTrVK2DGFi0aXSIvvIs07MGkJfTU+PtYlshBEggusrRv0OunyWFtem0SY9JH9Ny71KelY0ebrMbswT5D4yEcF95r55xz/I50TUqqXxNSiOD1VyitfYWqAXRMUbCUWMtO6bnW9ekT14MpuIAPl7vSfkOBgvYhqoDwxuz0YEpR9upYEpwL+D5Dx5KNGxNtMj+sgJnfqJEvt6fq13CiWPsMBZFjrrzSq6XWqSpm06bIZ+JE82NJMBbi7zMS7SajsIKpfXvv2Tc8T57o/sLHRljBFOnBRD+/FCR47bS/931GMC52rVlz7FWOB6HxpmrKucE+QSGjxkX0WBJsWvLXK5g+/PCoezwBODEUAqmnuqqMtITdzJkzrUOHDla5cmW79NJLfb4nfbDf17yeViXSEnfzgmOEViLS8nVrg+OPeq0fjOaPtGTe7NmzPWRq27atvf76676yUcbgXLRQoUL20ksvWcuWLX3JvdGjRx92mT0gJSNcAhLZ4sWL7ZNPPrGSwcnlBRdc4GWuugNB5a2rEuFuS5wYhEsnhsIq9UqZEVYwRfpmaNMFnfojqNdKtAdTYk0uIOkkQpCg51BvpXlvvGHjb7ppvwomjQv9W0vlqKJOd6cTMMWAxBgXAVWfeA+mhx+2EVpWM7h407jQpLG2kcHF4ezq1eN6MLGsZpqhcEKVct6DqUABv+tc+wmNib7BpqUTvQfTN9/E9fPhrvM0QWG3qmF1rNAxIzyW6DiisaGbFcbfcIMHTOoBpaX6EmtfhZRLx4WtwX5AvZ1UDaslmhU2huNCNzh5BVNwbrpG1bBLlyZa6ImUTTdNhcut6kYm7SPCcwy91dK8Cpi8B9Ps2ce1HB+ApHWopZdVOaSl7MJwKWfOnD6391tw7XA4h3o+UQA1Y8YM+/HHH+2hhx6yPHny2OOPP25du3b19yvg2ptIQThwIhAuAYlo/fr13oivdOnSdtZZZ9m1115r1atX9/dpqTwOGLGLcOnE0J3ruvNQSySph8+IvHmjk8W6yPcKpuBvTQHD0q++ogdTGqJJQfX90hJ4Y4O/SQWN8cOlaA+m2rVt44gRx9XXB7FDAbNCo5UdOtiUMmV8nxF/4kcBtaqadEe6ljU61ibfiDHBBb9CZp8UfO45G12o0P4VTOnT/68HU5s2cTcrcCxJE8IKpgUNG9qEW2/9dw+mYJ8x5qqr/GYGLYuVGMs1IuXT+ee2+BVM5577v/1FsOn8U8ujKWCigilt2aWA6c8//fxydMGCPibCc09tWiJvygMP+PK/3s8PQMzQKkM///yzt7fInTu3z/dceeWVvgqR5oKOleYBVeU0atQoX4Lvtttusy+++MLnD0XL8wGxjHAJSCQqX9V6rVpT9brrrvO1U1999VX7Mzj5XEnT15hHuHQI+/bFLXO1Zk3cMkZJdGKkr6EeTF7BdMUV/65gyprVezCt6NDBJwW1lA5OLN2t6ctbbdoUV1GWBOG6Jn+8gqluXe+PES6RF73QT5/ext1ww/8qmAiYTjhVhGiSf7duuNi+Pcn2GeqbocBZ+4Vh//mP98oIx4XeakJIS26qNxih9IkXLnOlv1E/liTREsLxezAdWMGkTT2Ypj32mFcwaVkjKphOsGAfr+O/xoXvM5KoCkBfY0NwjFDANO7aa21wtmw+LrS/0LjQzQrq5+c9mIJzQY4lJ1hw7qnjh84vfJ8RvH5Jco4RHBe0H1B1/NSyZaPVsOG40L9HBceSaAUTx5ITTuebe7U0nsZFsM9IqooyhYlre/b05VbV01GhdDgutO8YHpx3TC5d2pZ9+62PoT1UMAExQRVEXwXXD+qBpHmedOnS2d13323fBOeFWjLveGgVI7XJaNKkiVWpUsXnCYHUgnAJSAS6w2H8+PFWNTjBLFKkiN13331Wr149GzBgABVLqQTh0kEoWNq61Rvyr+/Xz6tINGmcFJOCuljX+ukbBg602S+/bCMuuMCbLIeTxbqDVHcKTrj9dlvasqVtpwfTCaUxsG3WLF9uaPPYsb5kjJY4TAqaVPIeTI0b25jChaNLlGhc6AJf/x912WV+h6nuTvdJKJwYwT5DQc7G4MJq06hRtj3YZybVkoUKmPW1FDhPVmP2//zHx0U48eMVTOedF1fBFFzc0YPpxNq9Zo1tGj3a+6TpBgEtPZRUk8W71q6NmxQMK5iC44f2FxofmixWP7/JpUrFTQoG+xZ6MJ04miTWuYXGhcaHGuUnVfCo4Er7pfkNGtiEW245ZAXT/OD8fn3fvhxLTiAFCNvnz7dN48b58WTL5Ml+PpoUdBOL92AKjiU6XmgJTY2L8BwjWsEU6cGkJThxYvj+fflyP4aoYl3nn7rJKan4Enk9evj5pQImjYnouEiXLm6JvAcesEWqYJpBDyYgFigA0nzPRRdd5HM96rf06KOPeosL9Vg6Vloyb9KkSdaxY0fvza6AaciQIZGPArGPcAk4TpuDi8vhwUXv559/7svh3XTTTfbWW29Zv379vPQVqQPh0gGCi+0dixbZ+v79fdmHOa+9Zos++sgvsnTBr0nkpKA7EVepgqly5bgKpkyZfOIn3LSskSoVtE7+Fi1rlESTUDg0NTzWJKDu/J9bq5bfCa5lZbZMmJB0PQmC8abgcW7Nmjb++uv/XcEUbLrrfGFwMq9KJ+46T36aiFXguOrXX21+/fq+xNSSzz6zDQMGJNmkoGhCxyuYHn7YJ3o0FjQuwkljVa9oyU1VMKmqJan2XTg47aM1GasbFBQQa5Ju0Qcf2Jo//vAbCpLq9dixdOn/Kpjy5/fgQGMjnBxUGDmtQgVb1qqV92Cin18yC84x9gb7DE0Oaz+hBvrzgnPr5cG5lvqY7FNFWRKMDVU66LxGAZMqmIYEx5JwXGif4RVMN97oARMVTCdA8Jr7zSvBGNB5nl6neXXq2JJPPvGbR1TdlhQ3Fuk5dfzSuYzCAt3MFIbSGhdewRTsRxQw+c0Kwb5LoRSSl44la37/3Ra9/76PC53zrQuOLaoySqoq1AMrmFQNG44L7TvCCibvwUQ/PyDFUvijpelmB8cXtbXInj27z/VkzpzZ+y9NCK5jNe93rHSzueYHFSx9EJzn/vDDDzZt2rTIR4HYR7gEHCcFCm+88YbdddddVim4qPgkuMAZPXq0bd261Q9SSB0Il/ani3tN/vmd30WKeN8jLQ0y7fHHvY9JUoUIfldicPGoxtqzXnopbomSyHJX2vyu89y5bfxtt9nSr7/2CUQu8JOX7jCfr94VwWugO3w1CeM9sYLXQxN3SUXL42ydNMkWBn+jB61gCnsw1a1LBdMJoIk5Ta5Mf+wxG3H++TYkWzYbecklNq9ePa8wSiq+z1i50u8oVz8djccwXNK4UAWk3jfjqae8H48mBZF8FEZrMl8Tgd4cPWvWuJ5YVarYxpEj4/rbJME+XOPCezD99Zc3Zh99+eU2MH16319EjyU5cnhj9hVt23rfjKSYtMbBaf+squgln35q4665xoZkz+7nGZOC10OhoG5uSZLAT5NLwfm7qh7mv/32wSuYMme2MUWLxlUw9elDD6ZkpHNP3QSgmwG0P9eY0LFkbPHifqPTprFjk+7YHuyHvIKpXTubXrHivyqYtAzviIsu8pufVv7wAxVMyUmhY3DdoddfSxQq0NG40DnfnJo1PfxJymO7zjHWBecPumlG5zX7jYt06WxocI6hatjFH31k2+bMiXwWgJRE83ZacWhEcPyvGOzjM2TI4HM9Z555pjVq1Mirlo5nbk/hkno5vfDCC/ZxcLzS8ni0zkBqQrgEHKPt27fblClT/K6DysGFRNmyZe3T4CJYwdLB7mrQAUXvX7NmjZfbqqpJgQViA+HS/nTn3dIvv/QLek3OhhO1Y6680pa1bp3kky27N23yHkwzwx5M8SqYdEGniaip5cv7na3emJ2/tWSzuls3mxL8TSjk07joq9fjjDO8WsWXukpKe/Z4JYxXMN1wg08uaFyG40L/1l3nupt1vSqYkmhJNvyblpvSxMvYokX99egVeU2mPfqoL2nkgXQS3pChO4ZVATGlTBnvq6MgQd9HOAmkO47n1Kjh49crmAilk4UqXZe3beuvi14TjQu9JuNvucVvVPAKgCQMdXTXebSCKV8+P5ZoP6ExoW14njw+RlXBtJW7zpON+jhqslZVhTp+9A5eiz7BNjJ4jVSlouApqfoviSpgFHru14MpXTofExqfCkG9gkk9mIYMiTuWJOH+C3H0mivoXfL55z6JrzGhsaFzvlkvvmiqGtLYSTLBvkj9/BQwTdFyqzqWBOfA4bhQbz/vwVSlStz+KzjnSbKKbUT5zQIbNvjNAvq71HmnxoVuElDVkC+XPW9e5NFJIwyYdF0y8qKL9qtg0rmGzjsUMKn6Ut8LxxIgZdFc3aJFi6xr165WsmTJ6FxPvuC844svvjiuqiVRVVTLYF/00EMP+c3oCxcutB3sB5CKEC4Bx2jx4sXWrFkzv7NBlUvff/+9l7Ye6iChcGJ6cEGkPkx9+/b1uyJWr14d+ShSOsKl/emiSBP0I/Lm9QkXXTjprs2R+fPb4uCiP0kv7gN+IblunW0K/o5mv/qqfx+6iAxDBL/r/KyzbFxwkbm0RYu4u5yTcIIS/6O+BLq4H3L66dHXQ//WEnmaSE7q10F3LW+dMsXHp4KMcIk8fR+aNB6UJYtPUOpuVt2dzrJGyUPLEc56/nkPg7Wv0KSgXpMpZcvaBk3OqqotCQMdTfBpom9lp05xPZjOOy8aImh8aJ+hO9F1R/qaHj3owZRMFP4vbNrUJtxxh0/GaVJQk3HjbrjBVnbs6JNwSb28qW6GWNenT1wlriqYIstdhcc1BQsT777bb5zQ90sPpqSnquMVweuvv8chOXL4uNA28rLLvDpVfXaSuvp07/btXuU6v1Ejr8QdfNpp0YliP5aoB9OVV9q8unV9Ulk3vSBp6TXfNHKkLWzSxEZcfHF0XKhP2vTHH/fzD785ICkFxyntl1aqB1OlSh5Ah/uLcJ/hFUzqwaTv5zh6dCBhvAfXwoW2Iji+j73mGv871bjQ+Z7+djVekqPnkSpxwwomVU1pXESPJcGm65LJ999vi5s1owcTkMIoXFIPdd0sfv311/s8z6mnnmq33HKLz/Md703hmiN8//33rUSJEvbZZ5/ZtiS8QQY4EQiXgKO0a9cuDxH+/PNPq1mzplWtWtUPOLNmzfKPHYoOKP/884+1bdvWS2IHDRrkFUyIDYRL+9Oki5Y+G5orV/SiSSHTiEsusUXNm9tOje1kuItX38fqrl0P2oNJF3SaDFIVzfJ27bwxe1JPUsJ86TMtGaTffTh5r4BHfbm0HEiy3MUbjD2FGZr0C4MufS8aF+Hk4LjgwmFB8Pe8PtgvK6hE0lIVgCbbVCGkyXtN/GhsqH+FPrZLPQqToVpIy/MpcFYPJl9WM2NGHxsaF9o0ea3AevVvv9lOLddHkJCkVIGi5ce0dKaWG9O40OugahHtt/V6JUflqZawUj+waA+m4NgejgufvM6d26aVL/+/HkzcbZqkdixebMu+/dZ7KKpyKRwXqlZZ0KCB79+1FGpSU/C4fsAAW/DOO37MCI8l2nfp+9GSeQpCdazR97RLxxIqmJKMXnPdjKBeSyMuvDA6LobmzOn7dAXAyXJjQHBc8B5MHTp41aWWYdP5ZzguvIIp2I94DyZVw2qJZiqYksze4Bih80tVwer8M9xv6+/TKwzfesuvAZKDjiXrevf2Hkw6nwiXaNb3pLe6iWXyfffF9WAKvmddxwA48VRZpJ5IrwXXq/mD/bfmec4LrhMee+wxn/c73nYXWr3oneBcQv3ZWwXnkkBqQ7gEHCUtZ9cmOCHUgadJkyb2yy+/2BxNmB7hgKO7E3788UcPJ/Q5kydP9nVdERsIl/aniyFNtoQN8n1T5dKll9riTz6JC5eSw969Pimtu5hnV6vmvVzCHky6yNe/dUfruBIlbIkqmOjBlOQ0Iaw7RxUohZNwXrn0+uu2PfgbSa4JFu/ZEexndcfqwSqYoj2YatXyPlEskZe0FOIpBNbvPH64NOWhh3zy1gO+ZPjb9J4dS5bYyu+/t6lly8ZVX0a+F40PTRBqonDGk096X7mdixdHPhNJQX+jqgzRMnj7hUvXXWcrguOqGvcny00BwTmcqufWalJQFUyFCnnwGI4L3Tyh/dike+/10GOLllsleEwyCpd0LJlaoUK0cknjQucYWqpOS9EldeVSSJXaqmBaEFYwZTmgB1P8CqZevZLt+0qLFC7pfE+vhaqD9Dpo03mewl9N2CdX1anOJb0HU/v2NuPpp/erYNK40HFu5MUXew8g9fyjginpeLgUnF9qybmxxYr5mPBwKTjPm3Dzzb7P8KrTZKKASX2e1EtQ1bDhuafeatONeVquT33CtMwjgBNPN4lrjq5cuXKWO3dun+e56qqrrG5wbNcc0LHSHOGWLVt8BSPNI6mVRqdOnSIfBVIPwiUggVQqq0Z+qj5666237Pnnn7fWrVvbmOCCU3ci6OMKILZu3fqvTXdCaF3V9957z5599lk/cC1ZsoR1VmMI4dL+PFwKLu4PDJdGXHppslYuhdSAWw2edYGvCzlN9oQXcbqg8wqmhx/2C3xvzB68nkgaBw2XsmWzOQqXkqtyKUKTv17B9MYbfvdqGDCF40Jj1iuYgrHsFUwETEnGw6VnnvlXuKQl6qLVY8kY/KpvxtKvvrJpjzwSV8EUL5TWW32f6vei3m5UMCUdD5caNrTxN9986HApGffXWjox2oMpGAP6nsL9mL4vHfOmPfaYLfvmG1/WiL4ZScPDpbZtDx0uDR6crCGOvpb6+elY4T2Y4h3f9H1pElt9/hQweQ8mLbeajOdAaYVXLgXn4gqkFS6F40LhkvfZ/PbbZF3SVOcz2g9oX6WbFbTcavweTAqovQdTcOzzCqbgWEIFU+I7XLikqlhVOyZX5VJIyzOqB5QqmFTFpu9F5xb63rTvUBg5pXRpW9amjffz28MSWcAJpXk59US6Ljj/PPnkky19cI1455132pdffmlTj2P/oXBJ7TT69+9vjRs3tpdeeskroYDUhnAJSCDdcaDl7HT3gqqWdHD4448/bNKkSTYjuLAIN92VEH9THya9/fvvv70/0z333GO//vor66zGGMKl/UXDpbPPjguWtGlZvIsvPiHhkkIENdPV5I8mhEdeeKFf4IeTxV7BlDu3jb/tNp9Q9h5MXOAnCU0Iji1efL/JN/07WZfFi0fLGnlflyZNbEyRItElSvR96fvzCqZ8+Wxu7dq2afToZFlqKS2KhksHLot3gsIlTUbtWLLEA2dVTylg0ngIJ34UUGuicMZTT8U1ZlfAhESncElhwb/CJS2LdwLCJVUjqBrWJwXVI6xw4f0qmPxYcuaZNqlkybgKJi23SvCY6MJwadqB4VIyL4sX397gvH3TqFG+JNuEW275dwVTpkw25qqrbP6bb9r6vn2pYEoC0XAp2GfstyyewqVHHvFl8VShnpz09+8VTJEeTDov1vcUnmNo/+EVTJEeTLtWrIh8JhKLjueqjPdwKf6yeJFwSUuvJne4JHqt1cNR55e6WSH+uaeumXSzgpYGXqQKphn0YAJOJM31aVUiLYWnOZ6Mwb67QnAO8vvvv3s4dKwULqmXk+aKdKO5+i4dTyUUkFIRLgFHoKqjdevW2eDBg+2FF16wa6+91u6++257+umn7e3gZFVN/z788ENr2rTpvzYdPHQQURD16quveiihz+/atWvk2RErCJf2p7u1FwfjXpPyA9Onj7tYCi6UdIfmki+/PGEVILpbWBVMMysfogdT9uw+AaG7TBU4UMGU+Fb++KNNvOsunxDU71wX+UOC3/vcOnU81Dshd3MHX3PDwIE2t2ZNr1T6VwVTsOmucwVQetwelixNdBuD/ad6GWmyXr/33pHf/dRy5WzjyJFefXgixoYmdBQ4q1/HsHPP9f1YOC70NlrBFOxXfFmjEzF+UzH1LVny2We+3JxuCNC40D5jfIkSXkGkkOFE3AiwI3itvQfTSy/FVTAFx/pwXGjTXefTHn3UezDprnNNbiLxqILMq5GDY7mOH32C37kmi1W5tCg4t/YbAbZsiTw6+SjcUBiugEkB6JCDVTCpx0u9er7P8womJBq95pvHj7dFzZr5zUwaF9rUl0vhzaqff7adK1dGHp18FDB5D6b27f2GCYUGCqLDcaF/R3sw/f67V7WwRHPi8eVug9+p9tmqetW+QuNiYHANMDG4Zl/80Uf++pwIOm9Y07NntIJJN1GE40L7Di3DqyXyvAdT8D3Sgwk4MZYH+5DXX3/dTg2O45rj0VtVGY0MrlHWH8e8hsKl3r17W6NGjXxuUG0ydOM5kNoQLgFHsHnzZuvTp4+9+eabVqhQIUuXLp0HCjlz5rRzgouH/wQnhXny5LFzzz3XN/07/v/1mLPOOssfr4NU8eLFrUePHpFnR6wgXNqfJtK0/JlCBC05p4skBTmaEFQlwIlaKsgrmFat8oBgdnBC+K8eTBkz+l2l6puwtGVLr1zgAj9xre3VyycER1xwgY8LXeRr0n5B48Zx1SkniCYFt0yaZAuCv+FDVjAVKODLGm0eO5a7zhOZfveLPvjA7yLW77xXsOn3r8k2Vae4ExDcKLjQpJTuKJ9UqpRPCsYfF5qc0vjVkpuqZtGkNxKPJt5Wd+1q0ytW9GUqNS70u594zz22rl8/74N0IvbROpZof7X277/jJgWvuMKb9GufpvGhY0m0gknLGqmfB8eSRKNQRr3w5gXn3kOC82eNC00Wa9lbVad4I/wTcZ4R7KMUhG8cMcKrIQ5WwTQ4c2avnlDAtC64fjgRIVhqpdd8+4IFvvydbmbSmNDY0M0sc4NjtyraTligF/z9ewVTcD0w/cknvVpe4yJ6LAn2byMvusiPeSs7dvRzVSSS4HevUEb9G3Vdot+5blTQDQu6CWDlDz/4+f4JEewzVMGk8weN0ZGXXbbfuPAKpuC6JOzBdKJCMCCtUvijJfHUD71SsH8O53jODv4udSO55nc0D3Ss1Drjh2AfVDm4Nm7WrJnPJ608ATdBAEmNcAk4glXByb8OCFWrVrVixYpFA6W8efP62zBEOtQWhksKnAoUKGCPP/44pbAxiHBpf5qQ3TBkiC1s2tQmP/SQL4M2uVQpm1+/vvcbONGTbJqQVK+UaAVTvB5M2nSXa7SCaepU7jpPRFomSpOtmkAZe+21fhe3lkNb/dtvJ/yOTE1Sa+nEubVqeaXS4GzZomMivNBXQLrovfc8oKQHU+LRxI4aXGtyRQGTlo+adN99tuSLL2zXmjWRR504qj7R9zIl2J97BVP69D4uwkkg3XGsyisFIQqjTkQQlhqFoe+Szz/3ScHRRYrYhNtv98qQLdOn295du07o7zq8G14VTCO1pGPkWKIxoc0rmCpUsGVff23bgjFENWziUIigSteVP/1kU8qV8/2FKoXUC8uX0Vy79oQubatzjPX9+/uSjqqUUF9BTRKH40I33ejYp3BM50p+LGGfcdw89A1+lxoDM4OxMDb43Y++8krfbytAULhzQs8zVMEU7Ae0PFu0gil+D6awgkk9mLTc6ooV/jMhceh3r2UzdQzRPmPivffa4k8+8UrHE11FqNdaNyvMqFLFl/cMq2E1LnTuqfMO3azgFUyzZ5+wm/SAtEbh0org71MtLB4M9tvhHE/+YF+tFYrUW/14aA7pq6++8udu3ry5zQuOU9upUEQqRLgEHIIONFoSb8mSJfbLL79Yg+BktUaNGvbyyy/bK6+8YtWqVfO3R9r0+BdffNGXxXvrrbesbdu2aSqESC0Ilw6gv4/Nm237woV+d/nKn3/2i33dTZwSlhTzCYjgZHDTsGE2O/hbHZE3r99pHgYJXsGUK5dPci9p0cK2qwcTF/iJQhfEWpZmY/C717JW64KT9a1Tptiu1atPeOgoGrf6fha+956NCf6WwyXyNPnjd52rgkk9mGrW9LvTWdYocWgiWJOCmydOtNV//OETaxojugtdS9qcaPr717hd2amTTwpqqZpw4ie6z8id26Y/8YSHZB4w4bgp8FUjcx07VPW4JhgbOpZsnT49bqnEEy1yrFMFysznnvObFfarYEqf3oacfrpNuuceW966dVxfjxSwn4t5we9d+wz1z1k/aJCt+fNPWxeMD1WVegVs8PETTSHGpjFjvP+kqqHDKm6NCx1LNHmsCe55b7zh3zvLrSaS4LXXGNg0bpyt7d3b9xm6aWRnMFb8WHKCx4b2adEeTE8/bcPy5PFxEZ5jRCuYgo/pMb7cKhKFjhk6dqiCSeNCxxS/LgnenxJWKdB5sL4nhc4KGcMwWuNC29CzzvKbblTlraAMQNJTZdGU4Lrw66+/tptvvtnndzJnzmw33nijdQj20apqOh4bg2O/KpbuvPNOa9Gihf8fSI0Il4BDULi0O7iwXR2cCCpU+O2336xbt27WvXt3+yM4YT2aTY0A/wwujPv3728TJkw4rnVbcWIQLh3a7k2bbMfy5SljIvAAe4PvSZUGYQWTlrjSxI82XdApWJgavH5a4s8bs3PXeaJR83NNwKfI5eWC/buWz1EfqHHBxYMmh3VhH44L/Vt3o2sJPb9L/gQu55faaPJPlUonarmzI9Edw0uDiz/1glLApFBJ40GTg9q0pM2c6tVtjSqYNJlJKJ0oNBY0JrT5HdspbGxoCatVnTvbrBdftJHqNXjyyT4utL/QuFDwqGpYr2CaNYtjSSLSuYXOM3yCOAUE0fFpyTsFGwveecf7+fmxJFLBpHGhJfPG3XCDL7fqS7alkGAsNVD46GMj2GektKUHdVzwHkwdOtiUsmXjjiXB+Wc4LryCKdiPKGBaE1xbRoMxHDddv2s1At0YpE3/T0kUMK3r3dtmPvtsXAVT5sx+7qlxobdDc+XyHoTL27a17cF1JT2YgKSlm8kHBMfxusFx+oorrvD5Ha089PDDD/u83/FQcKUb1dV//d7g77pNmzY+vwikRoRLwGGEAdOW4KJFgdCG4CT1WDfdpaD+Tdu2bfODGGIL4dKhaVJQF8UpcaJYE5R+h+uIEb6k1fDzz/e7zsMQQRf46puh5Ws0oUwPpkSUksdFQKHXFlUwNW3q/TEOWsGUP39cBdOwYSyRl1iC46omBVNqKKMxq4k+9cSYUqaMVz2Gk8UaH4NOOsmXQlOPIFVg7Vi8OPKZOF4aEz4uUujke7SCqWrVuJsVMmaMjguNEe1D1CtKyxrp7nmCx8Th5xg6jmhLgWNDk7+qqFLApOW4dOwIJ4p1LNGyvGOuvNIDJlXyailIJAKNBY0N/Z2lwPMMjdnt8+fHVTBVquQBU3R/EWw6/wx7MOkxqtJDItF5Rng8SYF0s4L3YKpTx/vIheeeeqtNAVPYg0nHEgBJR/NynTt3tvLly3uopPkd9Vl/7bXXbPDgwZFHHT3NI2oOcOLEiR4uVahQwX766afgcMU8A1InwiUASADCpdimyR/1/Jn+9NM2KriQi9+DSRd0Ws5GlQq6wFdjdu46Txs0+bMhuHDQpJ+WSBx8+un7jQtNGOtudE0aUsGUtmhJmqVffWXTHnnERpx/fnRZzXACSHedz37lFa9m8VCaICFN2LVypa36+Wfv/TOqQAG/6zysbOsbbGrMPv2xx2zZN994Hy/6ZqQNXsE0cGBcBdO113rQGL+ybb8KpuCYQw+mtEHHBe0HVrRvH1fBdN55+/dgCo4r2o8oYFKVvR9LuKs9TVBlvwIm3aygG5kUSuvcQuNC+w4tp6hetsu//dbPR7QaAGKbQgX12tmqKlz2/ymG5ni0JN4NwTFay+FlyJDBbrvtNvvkk09s0qRJkUcdPb3GCxYssN69e3u4pJYaPXr0iHwUSH0IlwAgAQiXYlxwQq87BTX5ownhERde6Bf44WSxVzDlzm3jb73Vln75pTcSZ7I4iaSwCypNCqpPivdguuqq6AW+h0vBFq1gqlWLHkxpiJbV0UTfio4dbWrZsh4whSGCxocCak0UTn/ySe/tQAVTGhEcS3avXesVKAqYRhcu7MeScFz4sSRnTpt0//22rHVrr45ksjhtUJDoPZgaNLAJt9zigVI4LrTvGJQp0/8qmNSDKSUuGYtEp3PJaA+mSpVs2Lnn+rgIzzEOrGDaRT+/NGPnihW2tkcPm6cKpoIF9zv31M1NullhygMP2OKPPvIb3xDbdu3a5UukzZ4921fFQcqglYXeC64BL7zwQp/byRQcq7UknqqZFi5cGHnU0VO4NG7cOGvXrp01adLE3n//fRs2bFjko0DqQ7gEAAlAuHSA4IRJd9EpsNHkmSbd9VbLSanPUUqlhtqrunSxGc8848sa/auC6fTTvW+G7jKlgunY6Hemu7LVb2DTyJG2efx4XxomRYcywXj2Hky1a/vd5eESedELfVUwBe/3HkwDBtgeAqajpgk2BXk7ggs1TcBq03IvqgRJiUsahXTX+dKWLX2/oOXwBqRPHx0Xequ7zmepginYr3hj9hT8s6RIwd+ewpddK1bY5gkTbNOoUbZl8mQP6xTwpVS663zVr796DyavYArOBTQhqHGhbfi559q0ChW8B9PWGTOoYDoWCvLWrfNjsfYXfiwJzrNSWn+d+BQYre/f3+Y3aOAVTEOyZYuOCwUKXsFUooTNe+MN2zhkSNxxMYXdcBELNAa2BWNBY8L3GcH5Z0quBtM+LlrBVKaMB0zhspoaF9EKpuDcdM3vv/uxhBucjp7OP3VTiI4hm0aP9mOKAhw/lqTQsaHXem3PnjZLFUw6lgT7iHBcaN+h5RS1RB4VTLFvR3AeMHz4cPv555+9mkVVMcuDcwlVM+HEWbp0qdWsWdPOOOMMn9vJGlwDPv/88z7vs3bt2sijjp4q1fr06WPvvPOOh1edOnWyaYTESMUIlwAgAQiX9udryS9Y4HfczXn9dZv8wAP+VssFbZ8zJ/KolEcX65rM9gqml1/2firxl7vSHaS6U3DCbbf5klia4OQC/+ioWfHG4OJpYZMmNuWhh2xG5cq25IsvvCdFShb2YFrQuLHfXf6vCqbggl9Loc2rXds2jxnDXedHyScDZ870ao5pjz3mE+/z3nzTJ1VScsNq78G0bJmt+P573895wBSMh3DiR03atXzN9Kee8p/FAyYkmPavChDWdu/uk2tTH37Y5rzyiv++dyp4TKH8WKLvW8saPfec36ygfn4aF9pv6LgSv4JJ1ZHGsSTh9u3z/YKOJXPr1rVpjz7qE++Lmzf3/UiKPS4H3/eerVtt48iRHjBNuPXWf1cwBeeNqpKdH+z/1NifY8lRCn7HCmoWf/KJTa9UyaYE5+Bzg/NP3eTkIW4KDREUloY9mLRE87DcuX1chOcY0Qqm4GNewbRqVeQTkVD6nalf4pzq1f2GEO2bVVmsgEnH8hQpGK+6LlkXHEtU1ahK+f3GRaSCSUvkLfroI9s2Y0bkExFr1Hf7xx9/tBdeeMEqVqxo1YNxqqBp3rx53uMbyUuVRXpN1BOpSpUqviSe5nbOOussq1evnleYKRA8Vurl9MMPP1jl4DpYVUuDBg3yMBFIrQiXACABwnBJd58QLgUnZMFJsO7O1d23Y4sVsyE5ctiYokVt9quv+vtT+jJAqjxZ3bmzBx9ewZQpk0/8hNuQ7NnjKpiC11WTglQwJdyW4CR9yeef26T77rOhZ55pIy66yKaUK2crgwuqlH7HpfdgGjjQl8AbX6KEDc6WLTomwgt9vV9L6Olxfqc0EkRLTaqnxMxnn7Xh559vQ4OLt3HXXGOLggsuVYGkdJrQ1pKZ6s2mu85VzaZxEU4CaUJodrVq3tvNf56UOsGZwqhyQ3eYq1eNlgUaGhxL9FaTg7rrPEVPFgcUJq765Ze4CqZgDITVsBoT2hRGhhVMmhTcRwVTgihYUpXSsm+/9X54anCvm0GmlS/vgZ5uYkjJ5xm7N270Pn0LGjb8XwVTsM/QmNA+QzcvjL/xRj+H2qAKJnowJUg0jP7777hq0uBYMuSMM7yyWGNl25w5KfpmBQXMqupe3r69TX7wQRt2zjn7VzBlyOA3sWiJvDXdu3vAzg1OCRD87ej3tGXSJD926Lxe55+jgrfzg7/BDcH1W0rvmanlELXcqs6RRl52mYfQ4bjQuaduYplUsmRcBVMwhlL0OMdBKajoHvxdK1QqEVxLXBGMT4VMX3zxhf0VHNcmT55sK4O/+eMJNJBwCpfWBfuFwYMH26OPPmoZg32x5nYuuOAC+/DDD23NmjWRRx4bLbf3ZXDdULZsWWvevLnNCY5P6rd1vBRaqSoKSGkIlwAgARQuDRkyhHApQhN+mmgde911NuT00/2CWBPxY6+/3pa1aeMTKymZ33WuCpvgNfUeTGrYH/wM4aSgLvaH5cpl42++2Za2aEEPpqOgAEFh0ojg5Fy/R10UawJoQaNGvmxiSrdn0ybbGlzgqfLKezCddtp+4ZImBUfmz29z1INp5Eh6MCWQli5SpZKWhBqUOXPcRFqmTF7xo6WNfKIkBU+u+tJtwUX/yk6dvIJJEz1huKS3vs/IndumV6zoE58pueomJfEA4ZtvPLTTJLH/naVLZxPvued/y0Ol5JsVggt8LbeqCpRZYQVT+vT/GxfBcUU3K0y6916f/Pa+GRxLjkgVCGt69PAbVrQslMaFfp/aJy/59NO4fUYKXoJX+7I927bFBacNG3o1tI4l4bjQsSSsYFLA5D2YgmMPDk+vuSqMVQ09ukgRHxfa1P9O1eirg32Gzu1SMt3Esm3ePA+YdPw7sAeT9h+6Kcd7MKmCkzvdj8iPz2vW2Jo//7SJd97pv0f9PnXjm5Yh1PWKjjUpnfZ72hfoXOnACiZtCtl149aiDz7wG14QWxQKLFiwwH799Ve7++67LX3wt65qmUsvvdTuuusuD526dOli8+fP9/5MSFoKl1asWOFLFGouJ0Nwvqa5nUKFClmrVq2Oa7lCVaItWrTImjZtaqVKlfLn25gIcyMKHjcF5wrq2cUYQUpDuAQACRCGS40aNbKrrrqKcCk44VL/mXCCNdyGBxfEi5o394u8WKClulbH78EUr4JJF3TqvTM1eH1XtGt32Aom3UGkiwE16hwzZozfnbQ+jVa1LA/+FhQ6hn2L+gabwoQ5NWp4U+uYCOlUwRTpwaS7yzU5rAt7/Tzh5OC466/3JfR0d/rh7ojVEghq6Dp69GibMmWKX8jogiatUa8qVQpqwkS/y97BprGhXgIbBg+OC6Rj4E68bbNn25IWLTxA1aS3wgP9PBoX2nTHscb6mm7dPEw91HjX/mH69Om+v9CWVicTtgT7Vf0djb/lFg8b+0TGxdjixX1pKE0IptjljOJR8Khq2NmqYMqXz38WjQsdRzQutKzR1PLl4yqYtKzbIY4lWqJFExJapkXV0tpnJMadrrFGfVOWB6+/ltDUjSsaF9pGXHihLWjQwDYG+4xYWE5O3+MGVTAF5446ZuhmnAMrmFR1o+WwfD94iAomnYPqjnbtM7S0jvYZiTFRFWsUwGn5O1U66qaVcFwomNbf1/K2bWPiJhYdF7QfCHswqcJR+4xwXGiJTR0rvYLpMCG7Jqs1DnT80DWKNp1z6P1piY4RuglsRadONubqq6PjQpWkqnxUwOvBfgxQOLquTx+vYBpxySV+/hz/3HNo7tx+s4LGus6pD9bPT+eYmoTWPmPUqFE2IDj/0tJrOr5Q8XDi6HXRed748eOtfLC/CucStKnPT5EiRXwJtbCSKbxm0OuGxBc/XFJ1kcKlTMF++LrgGvb777+PPOrYKETUa9ggOF957rnnrFtwTXAs+2Xt3/Vc6s+lfl06L4z/VtVuOmdU4AScaIRLAJAAurBX2TThUhwPl4KLe18eKvg9+JYunY249FJfB39nCr9zNKQL/N1r19rGYcNszquv/ruCKfi3L991441+p+yhejBpfHTo0MEqVKjgJ5EtWrTwi4e0yMOla6/1cCmcXNXkoHpy+URxSq5CiEeTgqpgWtS0qS/9GIZl+nn0c2lSUM2X59as6X1BDrZEni7ie/Xq5XcjVq1a1S8y1Nw1La6t7uFSlSr+O9PflQIE/S7Vl2t9uMRgDEx6aPzuWLbMK5imBBej2meE41zjY+BJJ/lEoSqY1OtBk+QHo/1Ds2bN7KWXXvKtffv2tiENVsF5n7PgWKJwSZNoGheaRBsXXNxr4lXLXMVCuCS6WcEnBYO/9dGXXx5d7krjQsdH7Qcn3n23L2ukic6DHUs0SaA1+uvUqePHk8aNG/v70hoPl4JjiXotKTgIx8XI4BxDE8WqOo6VXkU6X1KfPo3zCbff/u8KpkyZbEyRIh4waVmsg1V+q6l43759/S7oBx980PcZabExuIdLwfmafpcKGjUutKm/mZafXN6mTUyESy443ikc0H5OIVJYoReeY+g4OfLii/3mJwXtB/u5NOmsyUUdPx555BGfsNY5h96flm5i2Rucg6uflarBdL6mvy+NC/U7m3DzzTEVLokCJi3/qX5zo4JjSTguwn2GrkvUg2nxRx/Z1unTI5/1PzrH1KR5v379vJfM/fffb22Cv42FCxey5FoKsDT4W65Ro4adeeaZ0fmEdME5gqqYsmfPbhdddJHdc889VqtWLeusm1ZmzyZgSgLaR+rYqhs2tO/UsninBtd2twTnoz/99FPkUcdGwdKbb75pb731lrVu3dpvGDpamlsYO3as/+3quZ5//nmrXbu292/S9WTdYP+gcwIFYQoigRONcAkAEoBwaX8eLgW/C60Xrwsd39Kn94kfD5fUiDiGLmzVC0jLuekCX5OCYd8MbbqgG3Taad40WpMAPikYjIf4dGdRw+Di9cILL7Qrr7zSTwAVIqRFy9u186qD+OGS7tZWw+1YCpfc3r1+N7km/XT36+Dg54g/LvTzeQXTO+8ctIJJSyroouCm4HMLFy5sDzzwgO8rtD9Ja/T78cqlg4VL4e8uhu6oVc+DpV99ZdMeecRGnHdedAlITWrp51L1ivdg6tLFJ8oPDBI0Ufzkk0/atdde63dJ6tiiyaC0Zsvkyd4TQ0uQ/itcCv5WVCkWSz3vtKzRqp9/tlkvvOBjXT9TOC70s/nSiY8+astatbKtM2b8667zqVOn+qTBHXfc4ceTxx9/3CeP0xrdyLGsbVubWqGCL20VjotouBQjlUshBY/q06djhVcwqQdT8PNoX6GfS5Pg48MKpkGDbJf2h/HOoTQZ+e2333qAoAnJG4LH6pw0rfFwaehQP//U0nH63WlTfx3141JwGzPhkgTHha2qYOrQwc8xtbxf/AomHVe0H/EKprAaNt45lM49+/fv7xOPefPmtYsvvtjPMVQZm5aqlxQu6UYEP/+MHy6pt5kql4J9aiyFS7IzOB/QEru6WWFkcD6hn0XnnvrZ9FbXX5PVgyk4x9RxMn5PU51jzgiOL9pn6Jo1Z86cPhE9YcIEKhxSAP3d6uYiXS+qYimcU4i/nR5cbxQLxrLCwc8++8x69OjhAcWyZcvSZDVzUlC4pNBOv9dKwT5W4V6W4FisflidOnWKPOroKNhViKubTJ966inv3TRixAhbfRQ33erGRN1UpH27nqdmzZr26quv+k1Hej6FVV8F1x8aQ/q71v7/72BfQQCJE41wCQASgHBpfwkKl2JJcCKnOwUVJGhCWHfE6qI+DBG8gumAHkzxJ8K1DEnN11/3C7g8efJYmTJlrGvXrpGPpi1+cX/NNakjXApoAlPVFQvfe8/GFC160B5MWr7GK5iCCwj1XwmpEkUXhWrae07wt6IgQctdpMU7R1NbuKTAY+eSJbayY0df1mhE3rzR8a7xoYBaE4XqqaE+IJosj09NnUuXLm2XXHKJFQh+J7obcfEBj0kLPFwKjiUHrVyKwXBJY1hjWRUos55/3sYULuzVbOGEoB9LcuSwyffdZ8tat/Z9S/x9ou5SVfXr5Zdf7scTHUtGqrdb8Ji0VImgvxct+5RawiWJVjAF432iejAFx45wXGjfEa1gqlPHx0/8Hkxa9kx3KN8cnIPo7motn6TJpLRWBRutXDpUuBRLlUsRuvHAK5g6dPAQSctN62cKzzG8gkk9mFTBpB5My5ZFPtO8Gf1vv/3m+4wzzjjDzzPUQF4T0GlpmVUPl4Lzy4OGSzFYuRRS78a1PXt66Kwb3+Kfe2rTzQpTHnjAFn/88X4/3/bgHFMT2u8F560KHDVh/uKLL9rAgQNtTYwsW56aKRzSaheaPzgvOE+MHyqFm/ox6XXTzQSXXXaZ3RecM7weXEepokZVqwQJiUf7S/1udc6lZfHCnkvHsg/VXJD6ZikI0hKHer0UJh4NjQ+FW0888YTflPhMsO9vG5wPzZw505e6VFCl59Q1g0ImBWO6kVEfS2tLoiJlIVwCgAQgXNqfh0vquRRZFi+cHBkRXMQoXErpDZUPZffmzbYqfg+mAyqYFJhMffjhuF4g06dH7zpfvHSpvVq9up122mmWI0cOu/fee71ha1oUf1k8/d50ka9AZs5rr8VOz6UDqAG392BSBdONN/ryVvHHhcZ+WMGku9P3RJY3W7d+vX3UvLk369VdiKpeah78/3iaxMaq/XoupUvn/RA0NiY/+KD/bnfrdxZD4VJIfTPCCqawB1M4LvRWYdrsV16xVZ072454k57dune3u+6+2/4TfI4mf14L/j50t2Na48viBccSD5eC/W04LsYF+5BY6rl0IDXhX/XLL3E9mFTBFJwraD+hcaFt+Dnn+DJe6sGkCqbQ6HHjvKJNVUu6o1mNoLW2vs5B0lS4pGXx2rePWxYve3afKNamZcJibVm8+PQ9bwj2hQpHNMbj34Thx8osWaI9mPQz2pYt/nnzFi2yBsHPrTvZde6pQFoBtW5USEvjwsOl4cPjlsW74ILouFAA6cviqedSvPAlVui8SBVMGvNabtV7MGWMW1ZT48IrmAoW9HPT1d262e5g/yLrgvH0c3Cu+VSwz9ByTpqI1g0tmnRMSxXSugFh+4IFHr7pJqBwXOiGBQ+Xgr+3WAyXRONZS+TNeu45P3/SPiI8t9a+Q+cdU0qX9qq97bNmBb+MfbZ9924bFOw/3n77bQ8vNGH+7LPP+ooKq2Lt5r9USPttLZumJbMLBn/X4ZzC4TaFx0WDsa0g4eOPP/b9P5VMiWNzsB/VjX/XB9dxWpbw3HPP9QpyVQ8l9Piq6zrdBKJrf61kUr9+fd8Xqz/i0VD4q3O+V4LrBoVcOgdUtZJ69x5Ir7tuJtBNSKpwUrhETzWcSIRLAJAAhEv7U6iysGlTv7jXxU040a6JnyWffvqv5cFihS7w1ZhdAYEmhEeqgumkk6KTxZo4VmP2CbfdZsu/+sp2aDI4OJFbGlzo16hZ07Jly2ZnnXWWlSxZ0tfJTot0ca+LeVUr6fcWXuB7uKTfV4xOhGlScOvUqbawSRMbc+WV0SVKNC70NzAouOAfedllNq92bdsUXEzsC07612/caJ8EFyz58+e3nDly+L7jk08+SZPhkv6mtLyLJsj0++odbBobCpe84kuTqDE4NhR86E55jXtVYalaST+fJn40PryC6T//sRlPPmlr//zT9kWC9+69enkInff88z181F2TabG3jvpFLPzgA5twxx2+HFQ4LhRQr/zhB9uxYEFMhkt+LAmOg76s0fPP2+hChaKTxRoX+reqLSbdf78t++Yb2z17tn/euClTrNIzz3hFmwJp3bU6bNiwNBcuaUJ15Y8/2vTg70bHkrBBv25gUbCg6pVYDJdkz7Zttmn0aF8OcsKtt/pkcbi/8GNJcF45JjhWzH/jDdvcv7/vFxcE5yXvNG7s1a8691Rlm5ZJSmvjQq/5plGj/Dg8PG/e6LhQX65pjz/ugbSC3Vikm1jUN0jHEq9gCs41NS7CcwztM1TBpGrYVR07mm3aZBt277Zfu3XzCWeF0bly5bLPP//clixZkrbCJR2HI4H+mGLFouNCx1+dr2u8xA/xY41XMP31l80L9gm6WUFjIjou0qWLWyKvdGmvYNobHDN3BGNpyMiR1jC4Zr0guE7Ttaqq29SD6WiW50LSUEXMqGA/ptDgmmuuic4pHG7LEFx/xq9kuvPOOz2AUIXL9OA8il5ax04VwFqCTisI6Hd7UnDd/+ijj3oYq55MCaElJ7VcnV4TLYenJSnnzZt31BVm+j5U9aSgS9cG6tmk5zkwNNLrrT5LmpfSeeI3wXmkQjLgRCJcAoAEIFzan+4S1AXw5OCEZvj553tliu60nHTffT4htDdyt22s0tJm6pUys3Llf1UwadOd1NO1BEvwum8LTuoXBSd+1V9/3bIF78+VO7ffaZRWw6V1vXvHTaYWKeJ3ZWtsjC5c2BZ99JH3I4lp+/Z5SDK3Vi3vjxG/gimcHBxfooQvoae7zlcF4+Lj5s0tX4EClvOss+zqq6+2Tz/9NE2GS1smTrRFzZr5PkLN17WMpppSz375ZQ8YfGmwGJ4kDSuYVNnoFZ3p0vl4CMME3XGswHpj9+62a8UK69atm90T/C7yXnihX8xqTfW0GC5p+TNNCM6sUsVDOI0L9TbT73FdcGG/a82amKx2DPmE56+/2qyXXopWMIXjQtvwYKxoOa+17dqZBb+LkcF+4+lKlezSfPn8DtoHH3wwTYZLukFFFY3z337b/3Z0Y4d+d+qfsuzbb+P6VcXwfnT3pk2+HKiqsLyC6cAeTFrO68YbbXHw8+8ZP95mjh1rDRs0sOuC48v/BfsWLbUahktpiV7z7eqt07at/340JhS6jC5Y0ObXr2/r+/e33evXRx4dezxgmj3bVnboYFP0t3/22dFQWuPCl8gL9g0zn3nGtvbtayuCY+fPwTn3M1Wr+vln7uD8U3fgq0dXWloWTzd5qapNf1NTg2sy9TTT721EcH2i39XKTp1sZ7B/jWU6b1jXq5cvtxq/gkljQ/sOHT8VMK3r2NHWBudbA4PjZ6MmTeyCiy+OhkuauGZZvBNPS5fNCfZjHYPX6rbbbtsvREroppsZVdlSsWLF/SqZtEw7S+YdHZ1baeWA33//3UMlVfupV65CHr1PH9MydPq9KtRRxZCWJFWFqPpk/hPsd7SMXr169fxcvknwd6fztqO1ZcsW+/rrr+2WW27x6imtaqDqQ4WHuj7Qsnj69/jgnEB/yz///LMvl6sqqd7BtXea2ucjRSJcAoAEIFzanyb7Nqsc/5tvbEq5ch4eqBmx7prbrNLtGJ8E87vOtabxkCFxPZiCC9T4y13ponV4cNGvpZyWtWxpc0aMsGovvxwXLgXvT8vhku68Xf3bbzYzuJDV3dfjgwunOTVq+B38sViBcCCvYFIPJlUwBT/fgRVMQ047zS/85wcXJQuCn/mDBg3sMoVLwbhIy+GSQoKwV4YmBVWZoiWv1CMhlicDQ2HVoyaxNMGjgEnjIgwdB/0/e2cCL3Pd/fE/T3tElGxFllQUPVlKpCRJtHiERKW0PKm000Z7adWuIk8oFSoqIZWda9/3fd/3LanzP+9z53sb18Xcmbn3zvI9r9cx170zv5n5/c7vbJ+zHH206YzFd9xh+1S+0UC07lVXSYmyZZMaXGIJOeMy2T80Xc/HpAsvtPO3/PXXbYcGydZ4tid8fkY+ArqTFKSDaZjaEicX2BVGes27/nrZ1ru3DPv8c7nl5pulbIUKkv/kk5MWXAJsRmdsHDDA9MSkypVNbyxs21a2q739izFA6Sp544r0WvId0jqY1E4esIMpVy7r+J1ataqse/FFmaB+xtMPPywXXXaZ/J/KTLKCS3be1H5uT0mRRXo+6PxCNpCRTQD369fH3V7Hg0i/4146mHr0kLm33WYjNPEvTC7g3LllfOnSsqxNG5n97rvSU/l2/fkk1SMUNyUluBQgztsKtR3sIZqs986Ma65JHRc3b551k8c77VeduGXoUFnaoYNMVL8SmUiTCzqY1MeY36iRzFOdMki/93OdOklJ9S+IVe9R+0MSPNRODE9ZS4B8dMYw6SIYNAqV2cl0vNoIRrEDQgBStVE98OWXX8r8+fOTzzZESPhXjJVjF9bN6oMxxpwO8ubNmxtwRA6IDiK6Qjm/jK6ja+yxxx6Txo0b22uefPJJ27eML5/ZOI/353UAWoX1PqZznZGJt6kNIG6kI5Udau3bt5cHHnjArjU/83npmkKekslH9BSb5MElT548eQqBDgUuHZuk4BJEZTHdCCQFqRhdo4/bx4yRPxNonjcdWBvVUZzfurUtZh+p15sgzgVzVNjPbdZMpr32mrRp0EAK5M0rhYsWlWsAl/r1CxwluYgAfq864Bu+/lqWduwoK996y8aB8btEou2jRskSdeynXXqpjDn5ZBmu8gA72ZhWo4bM0CDhpRtvlAolSlhF8QWAS++8k5xB3/79lhjZOnSorHj1VWNG++yaMiW+k8Tp6A+Vc0Zmzm3SRMbrdR95zDFpckGCcOp558nihx+WHnfdJddUqyZlSpWSsoBLjz8uK4N2MiUVqWzsVjlYwzgnDZ7Xde0qO9TeSgJV3/61aZNs/v57Wdy2rUyuUEFGn3iijAjqbptYsqQsadVKfrr7brm9Th0pz562/Pnl2htusPE5yZo0+JNihc8/l1WqL9aoLdnSv3/aaMmEIKqgR4+WVa+8IjNr1ZKUU06R0UcfbToDuRiDj3HllfL7TTdJh+uvl0sD/mf5ihVl8JAhgYMkH+1XP3PLgAGyunNnWfnSS7K+e3fZp7KSSPSHxhQbvvhC5lLAdcYZMub442VEQC4oVpheqZKMU/3Q/c47pXWjRnKS6pRCRYrIB2p/1q5de9AYpWQgfPZtw4fLmk8+keUqF6vUpuycNCkVWEoQHUrhG129czUuYRT5qBNOSNMX+J6TVFYmXHaZ/PDf/8pz99wjJYsVk2P1OXfp//1YvMgIO8x9FQlDjGGjEwaAghyCyylEwuxcY1wqnUzsdk2/k8kDD6HR7NmzLafTWu8vOoi4PozLY38SwN0333xjoBJj6Dp16mRAD2NJAZZ69uxpwFNmiWtD1xIdSYzUY0ca+1jZpUQ3FOAWzFh1uqLYB/X888/bnqVx48YlZcGip9gkDy558uTJUwh0JHDp888/t4qWpCKc5L17Zf+mTbJPnVcSxxbA7Y/fEUYHEYHEli2yIyXFEsLjzzzTgnqrElSm6nzS6afL8IoV5d7CheWMY4+VEuoQ1m/YUPp++23gIElIGjj9vXWr/Ll2rezXQPbv7dvtdwlF6szvnTtXVr/+ukyrVk3GnnyyJX6cbKTo/0eVKiUvFC0ql+TLJ2eecopU+ve/bQcTgWXSkuqIv9avN0ZGVLkG/pBARHUxo9CaNpVJJH9UTzi5GHviiTJedcQnJUpIE308X+XDdi498YSNM0lawm4gD1RVoy8Ssepe7/vd6kcsa9tWpl94oYw9/nhLCiIXo9V2TCxUSL5Rubhf7Uw1tSf5TzpJGt54o0zKYJFzUhFjduluRD4SdK/E33PmyMY335QF6jtMOPVUGRmQi5GqO8ar/fhJ5eHlkiWlvtqRf+nvy6v8DP3tt8Crk5BIlO7YIX+prjVbgnwkku8ZoD+XL5eNX34pi+66SyZjS/TaozNg9MdQ1Rndzz5b/qt/y6+/K6T+6Addusjadevkrygnk0mMM84rZpnPp3bjD5WFPYwGW7FC9mhssk/tCb/P8DVxxPvUfuxVf2m3+p5bly2TFRpjzCYuOffcNDvC4+ijjpJhqjO+K1dOXihfXkprzHJs3rxyx913y8CBA607gpj2j8B4L8+hMSPReAQU2qIyFi5vV3lkpBpdMiNGjJAmTZrYPqVgoCgcppOJDjU6XkqoH0EnE/t/evfuLXM1VuGzezoycW+sV5syadIk6devn7zxxhvy0EMPye23327dSXQy8TN7Ul977TUbTTd27Fgbc0hXYDjFg4BLFATQyUa3OuDSpZdeah1LjL9bsGCBLF261IqYeeQepjsVGQKU8sChp1ghDy558uTJUwjkwCWWo1YMApeOUkeuUePG8nmPHrIkDqsmcUjg9JVVoTCuTHp3xv0uo+fHGwd/vz81qFhPIHfbbTJBgzU6mFyAP0Z5qAZzz+tjA328pHhxue6aa+Sbvn3TXp/R8R0DNFiglyis32effi9Sw0AoMD/zO/u7BrQHvSaHmRnaLnA8IvM8De736PfZpU796sGDZaYGcGOrVJHfT0wdkYdckASikvQD5dYa3NfOn19qVqxogcpGDUCQjQyPn6is520351nPGzV2MH0pu1Ve+BuLaLcyPkyDbgI0RjzEFetn5nNvUZnYot9n5bhxMv3552VM3bryW8GCqfsyAnLBY0/l9iov1518slQ580x56IEHZNr06bJl2zY73ubA8Q56nygz7+GY/xNUU+nK6I9sYw2SV+n7rtLrv1q//6otW2TVhg2yMrs/Rxbyav0+a7Zvl8VTpsiUt9+WEY0ayeDChWVIkFwATn+r/FqePHKTcrkTTpAGV10lffr0kZlz5sj8BQusiIUkRtIwCRWVg0Xr1smitWtlkcrKQvW1MnxuFJnqY3YbsE+BpdkzZsww5ueIOXAseNbcuTJbv89U1Rcj339fBjVvLt8VKyYDVA6wJcgFQNNA5a7HHitt1Mcoqz9XPecc6fLRRzJB5Wk6xwl8zkRjKu/p3GM0ZDCPTUmRcfrdx+l3H6fPG6fPGzthgiX50j83HpnvlzJ1qozRuGNo9+7yg/oY35x9tvTLnVt+CcgEjP7oc/zx8pxyZf25/GmnyROPPSbfDhggw0eMkBQ9TrjnxL1u1KhRMnz4cEt8DlZ/J6ZZP+OQYcPkF/3Mv+hn/2X0aBny++8yhM8+ZEjGr4lxZpfKoEGD5Mcff5T+el2/HzjQite++OAD+d9990m3c8+VHnrt0RHYEOQCf+Mn1Rfvq49RV38uq7bk+quvlmeefVa6qTwxugtmfLfn0BiggUe6Vuhs6a7nkcfMMsWovLZbt27y4osvSo0aNeQo1evBQFE0+AS95oxPpROGTqYBKjt0xrAnCIDL7+c5PAHoUvA1TPVJ165drWOIMXR0MbEHifGj3EPY3kh3XJGHwU+k26xevXpytMaMFC5z33O9iFPd8zx5imXy4JInT548hUAYdsCljs89J+cFgUu5jztOrlMH4DN1GElIOHKgTSyy+3x8J5K+JHWpxMo0q3MKb9HXbyahSnKYY/H7jJ4fj6zfZbt+t21btsjGRYtkhQZ1M+66S0affrp1MBHIkfz5PVcu6aeP7+vjvUWKSIu6deWLnj3tfPyhDmqGx1amio1kLhVIOJY4kXHPfA/l5fqdlq5eLcuU+dl+n9Hzc4jd+aYCDGCYyjCSiYxEOCzrc3jenMBi1enjxsmEb76R31u3lp+KF5chGiQS3CMXVJL+pEzg/1iePNL4nHPklaeekska4JE0dcfK8H0SjfmeyiRTZ+q5g2dxDgPnkZnhJLNIYg0dOtQSWTzGHf/2m/yqPPinn+RHtQvftWkjfc89V37U6z9c9YMDl0gK9tX/P3fssdJYdcYDzZpZhaklxvQ4jK/J8PhZyJxzgls+B3PcYRIhWck9YN5H9WX3Xr3S+H/6f4o2+HtGr4s37qHfpwdJqe7dpWvnzvKJ2pGuKhdfq1z8nju3FSm4kVcD9f9vKF+vNqZBhQpy/733SoeXXpKXX3nFxrC8+uqrScOv6Pd9+bXX5KXXX7dH+JUMnhdN5hyT9GPMDdXJbdu2tdE3WcJ67LYPPWQV5vfccYfcp77D44ULS2fVDYNUFsYpY08Amn7V33XVx1bK1xQqJM2uu8527bTR4/AZ26Y/dpwz3+lelX2So1SLO76Zx5tvlptatJBmLVumMb+jstz+Huds34PvpD83adxYml9+ubQ+4wzpqDEHABP6ArnAx0B/fKWy8Yj+fMOJJ8rVVarINTfcIDeqTblZz5Grts8M2/sHXte0aVNp1KiR1K9fX+qqfMJXXXVVzHLdevXkyquvljoB5v8ZPS9emGQz55wRXdWrV5eq1arJhZUrS8WKFaVq2bJydYECcq/6nd1VBlxMglwwdrW/ysaL+vNN//qXVFGdUfqss6RCpUpSWWXEWI/jOTSuoufrwgsvlLPPPltKliwZNp955plpPxcrVkzyqA+QS69VMDAUDXY7mU4++WTbHVSnTh3Tq/gjgEwUE7mcgKeMCQAOII5Rkq7oirjRdQ0RwzOSjkLRSIjrwDHZo3i16qxjNS7A7k2YMMGK7kK9TgBikX4WT54iIQ8uefLkyVMIBBAzYuRIeenZZ+XqCy6QM9VxK6p8zjHHyLU1a0r7xx+3RBhJxd9+/92SdLHMVMLhxLjKNSqjmSPMY6j8TeBxgPJA5f6B//N797eEYM5Pv37S5/vv5av//U+63nKLfFiihPTWIJ8EsRtFAf+s/I468u1URt595BHpr6/9fsCAQ54T2ulJrFIVxfzmROCPA9xd+Qvlz5W7Kmf03FjgLl26yAcffGCzrBlxQGKRxyPy66/La2+8Ia/p6zq98oo895//SIfCheWjo4+2ClIL7pUJ9EkYU3X+hAaSHa+7Tt556SV5u3Nn6aTHeTX9cROU+a7wm8rvKb+r/JbyG5xHfSSZ+/TTT9syWxK6Dz/8cHyyfnY+/yPt28sj+l0euvFGeVgDe7pR+uTKZVXn6AoHJnyRO7c8ky+fPFq1qjx5113S7rHH5CE9zkOBc/BI8LGzkN05J5nLAuEWgaRkVrMliZVbKt8R4FbKtyi7v6d/TVzzrbdKi9atpWWDBnJ7qVLytMpFT5UBgAR0BnIxVrmvckf9/R2nnSb/qVJF6l1xhVxRp47UvvJKSxIlOtt3Vb5Sub5yA+VrlK9Wdn9P/5po8JV6fmFGCl100UXy73//2xZ7n3feeVnLlSrJeaoDLjz3XKmVP7+00mv/kcqAsyXIRYoyPsa7ym2PP14alCwp1SpUkPP19efqZ6yQ/phxzpx3FpqX0vvk9NNPlzPOOENOVy6uzM+llMsql1MuE/gdf+M5/Bz3zHdWX/N0tR+l9VpXLFBArlU/4kWVjT4qA0OVkQsASOxKd+WnjjpKrtXnVVRfo6S+vqgex52vcJjzTgKcnZEkqfPmzSsnnXRSTHLewOPJyqcon6ZcSJnxovzNWD9/vDHfCQCChPMB49NUDuh4OU25uv4ecPF/yugIgEfsCKA0svKK8jXKxZWPVQ4GITwnBwM0oU/ZycSuHoALiks9wJTzxDVgegBFzOxZ4loxeo+iO4qAD0cAXHS0My4PwOtIz/fkKSvJg0uePHnyFAIZuDRihLzTsaM8XamSPKyO2uPKD6pzf70GXdU1EGY+rlXIxXiVHFVwPNauXVtq1qxplXAXX3yxJVJ4PBJfFPRYU7mx8u3KjZQvU66uzN/c8xKFL9LzdFHVqlYpWLtgQXlMA73eKgNuRIkDEX44+mjpni+fPH7WWXK9vu7SSy6RqvoIpz9mtWrVLHnF6AKc/kTgswOPlyk3Ur5KuYryecr8/pzAY6zwOeecI2fptaKakAWqJFJ4DJWLBZIvRagO1GvfIldqdTnJYsCD0cokBwfr77/Sv7fPn19q6/PL6euK6OtPS3e8ROWiAa6gXEu5hvL5ymWU+XsRzmGRIlK4cGFLZMU98z2UT1W5KKa6oq7aihdUDr5WBlwiIcgj+qPfv/4lL554olx76qlSIfD6AsHHykY+VT9DQdVvBQoUyBbOr3yScnHlfytXVi6vXEK5oDJ/z+h1ccuc21NOkQJqI05VubhI5eIhlYFuyiSLXacKY436K7+pOqOpysb5efNa0vRYEo3KwUnVRGS+4/HKBZXPUj5fubzymcoki09QdsnkrGCSuixIZ7QQiZ4sZ95H3+/4446TE1QflNNrf5tyZ2VsCcCS60igqKWbyk2bY46RGvraAsq5lI91x0ogZocISXV2UMBHK/9L+XjlIsqllc9WPlP5ROVcykcpu+cnAh/tvr/KRVH1I67U60/8Qbf8eGXnY6Azeuvfn9bnNVC9cZq+5v+UcweOEy4zogkQA2CDbggeY41zK/+f8lHK+ZSLKpdVLqWcVxkg5v/03NAhEq+cEWDgmH1bVZRbK3+mjA1xcgHAxLjVl5WbKp+hnNExPCc+I0cAxg0bNrTRfG7/lqecJ0bkM0EDUAkfBBBw9OjRBh4djgAJP/30UysQ5md2N3nylFPkwSVPnjx5CoH2qfM1Ydgw+fKpp6RHxYrSS500koQ48Q9p4HWFBsGl8+Qxh+BEEhOB5EQsskuckDQJDhxD5VzKRysXVr5AX/sf5bsCj1WViwSelzvwmJWcUZCZVcz3+Zd+v6M00C943HFymf7uUb3+AAmDlQnmHMjEKLQX9O8E+AAOxyvzeuPgYxLw6nMTiY9RpjryMuWblW9QrqZcWDmj5ycan6t8pzLV5T8oAyAAMlFFCvj4hnJD5RLKGb0+kfl4Zc5PA+VrlWsoF1PO6LmJxoWU6ys/pfyVstvB5DqY0CMkhv6tnGyVxbmU6Qbm/DRWvkr5HOXcyhk9P5E4j/LFyvcqIwNUnZMMRC7gb5TbK7M3AxnK6BiJzNiN2sr/Ub5eGVuSVzmj5yYS/0sZXdlcGYAJoBGdgUwAKCAnbyvfqnyW8tHKGR0nUZlk+iXKyMVNyuiMZLElpyhfqvy0MgVO+J/4nQCQ+Bh0r+CbVlVGv2R0jERl/M9KyvhY3DvojLOVT1TGzmT0mkThgrlySTXlR5QZxYyOwLegYAGQiQ4mACbsLD768RqD/J/GJIBuGR0vK5iYh7gT0DheOSMQPFzmeMSyRwIPI2Xeh8Ihiuno0GUM6/fff287hTy4FDtE99Irr7xihaeMI2WqxqRJk2wvMMS12rlzp43Tp1tp4sSJ0rNnT5v+wDhrdhRyDE+ecoo8uOTJkydPIdB+Nezzhw6V39u1k1/OO88qjAniqCilUpAxFZcpn4izDmAA6++Dq85ijTNyQENlEh8XKbfV43yszO6QrsrtlEn+8PeMXpcoTJBKgovkD0nBL5WRCVctiGx8p/yOno/rlU9VTvTA1nEZZZI9nZQBYEl+vKZMcjQZksVHKRO4UyHKWCOARgJ8koIE+Iw5ApQGSOBcJUtSsIByLWVGt5D4oJKWbg0ASBI/Gb0m0fg4ZRKiHZS5LwARAB1dBxPJn3bKLGZPhgQ6jPyT/LtF+VNl9GZP5fuVkwWARS+WV75HGZ1BZ0r6DibGGl2tjG7J6BiJyKcpM8oJcAV9gT3pqEzS/ATljF6TaMz1BnAlKUyxAvrCdTABKnyifIfyBcrYnoyOkWiMzrhQ+TlldOb3yhRzACgwrjqj1yQaU6iBr91GGf8T/wLfE1uC/4l9wZZcoZws9hUGYGyr/IUycoFNoQMQwOnUo4+WY088UY5TpisxUfiEwGMe5WLKlynfd9xx8rl+ZxeTIBfoDOzrq8otjjpKyufLJyeecoocz2PgGFnBFDLySGHjKfp+JUqUsGkBcNmyZeOO3WePlDkWe5fy6fnPykJDCkjZucSo4/fee89G48+fP182b95sO4X8WLzYIa4H+08ZEc6eOzrMPvroI+swY08zY+/YUctqg7feesv2Enbo0EH+97//GQgF8OSvp6ecJA8uefLkyVMI9OfevTKHBevt2snQ884zRx2HnSCfn6kuJhlG0qOgckYOXiIx4BGB/PvKJDgIbAFXSIyRAMuuyntAMqq+GJuSXWwjSqg2U2YcTV3lDvpzT/0cv+jncR1MMMkgEsmMMSkF+MiYEX3usY4DxwyuiosXdp+bwJFOuOPy55f8ynX0/8//6182sgW5oJqWIP9uff7pdM0Fnpcv8BhLzE6BcDl/gPMoF1CupdxOj9lNz8fPej4AmFwHE0E+9w7ASmUN/Apr4G3vX7CgnFygQIbHPxwzbouqREbKMVoulvjUokXlNOXq+t3u03Pxqd4n6M3pyujQF1WGKuvfiupnL6rPL6zPzeg4sc5F9XMzHpE9FYxYZE+I4zOViysXU760dGl5VB8/1u/7k56P4QHZQC64XwDeSBheobqijF7b4nrMUvqaUmXLHnDMeOcS+p3gysWLy036PV9TOfhN9ee0wLn4UP/fkDGBp58uZViAzTnI4DjpubQ+j8QNS7fTj8CMRT5LubRyzfLlpU2FCvKOftfvVU/+rnqBhezIBOeDHUzPKDdWuaik90uZEiXs9eXZS6OvTX/cnGZ25lxwwQW2AD0z/O/KlaVSlSpSQ1/fuGRJ6aCyMVB1xmT97hOUv1a5uF/vtXp6favp8Svp8/+dwXHinSspV1C+VL/fnXo+XtNr3LdQIflN/Y3h6kugOwEg6U4AWLlX5eVStQMVVH4uYGF/tWpSpWpVq4Bm9HGNGjXkkksuiV/Wz39xzZpS66KL5BqV+QdUz/ZRWUAmpnAe9Pu/oPqiherJOnq+LmLkcwx8Z877ZZddZmOo3U6v4B1fmWH2j7FrrKbyVXqcO666Sl689FLpq/fCCP3uI1Q34HcGdzA9peeFcasX63Mu03Ny5dVXy5V160qdRNndpt/jCv0+V15xhdTV891K75Puqj/RmeiM39S+vpcvnzysctFKv/tNt9wizVu2zHgfXhwzuwlvDDw+oN/x1caNpY/e+8PVvo5UneF8DOJVbMnbKiv36D10gz6nyfXXSwt2AerrMjp2NBhg4xY9/h133GFdM7aXMkn50Ucftf2WDz30kNyq5x17mTvK4BJxGX5pxYoVpUGDBvZeX3zxhcycOdMACE+xS3ST/fbbb/LSSy/Z/QKIxFoGwKOUlBT7W79+/eSdd96R559/3sYbjhs3TjZu3Bg4gidPOUceXPLkyZOnEIixeGOHDZMeTz8tX6izRiUxYApJUpiqcwAmqovrHHWU5Negl/n5J+TJk/qojl6i8P8p51O+TYPWr3Plsup7Vy3ZU//fTH9/mgYzPNf2CCinP0YkzCgBHgE02A3CvhaqsmASi1nFZXjkPQJcSvks5X8r1y9ZUp4++WT5RgMEKs0J8JELfqbi+j3lW/XzXlCsmJQtVUrKlCsnpc86y45prMeIN7Zzoo/lNZivXLmyVK5Z03Z43affrbt+VwAVB8Ly8wv63RtWqSKX1qhhz6tx6aX2GEvM3rRwuWaA+V78/yrlmy6+WJ7R89RT5fVnvTcI8DkfroMJIOGJfPnkWj2Pl+s5rHX55VKzdu3U4x3h8wR/ZpJXV199tTRu3NhGKTRr1ixmmIRHk+bN5UH9Xu+r7H970kkyTM+F68z4TO/ftldcIS3/8x+5ST9705tuyvA4sc7N9TuSPLn77rstkCeB4JIJDys/FOD2jz0mLzz8sLx7/fXSU/XGDyobw/V8IBfIB10rlvw55RR5oGpV+W+TJvb6R594IvV4+lp33Hjmh/Q8PPT449Lh1lvl/erV5RuVg9/UdgKmIBffFikib9SrJ09pcP3ogw/a8zkPGR0LJlkDt2vXTp599lkbLfL666/Lm2++KW+88UbM8usB7ty5s3zy7rvS/f775fNKlaSf6oVhqjc5H8gF/sYA5e5q81695BJ54fbb5Y1OneStDz6QN996K8Nj5ySzMJxq2i+//DJz/PXX8mWfPtJbX9/nnnvkB5WN39SPQibsPKhcfK967mu9xr0/+8ye+2Xv3hkfK475C+Veyl/r+RjQt6/013Pau3596VuihPx67LHmX3BO8LsAmPpSyFCtmnzaurX0/Ogj+eq776RPv34yYMAAq4QePny4DFMfNm6Zzz9qlPw+cKAMVdkY2qqV/F60qPkYyMUwvV9+VRszVHXK73q+ho0ZI8NGjMj4WNnAv//+uyUBSQoyumjGjBkyd+5c6xiA582bFzbP1dezm2PlsmWyaPRoGaX3wiC1ob+qbkg7H8pMVvhJz8vP6h8MV/sxXT/PwuXLZcHixamfIcLPEQts51O/z9yZM2XGr7/KRNWJo847z+ISzsEIjRdGqd85/oEHZM6QIbJk9WpZsmKFjZRKNF7E45Ilskq/43I9HxM//lh+Vf/rtzPOSD0XysgH8eog1SGDNZYddtddMuPHH1PPy6pV9vqMjh0NXqLHXrp0qXVhrNBrkKy8Ss8z54BzQgfKDTfcEPE0kWAmRi6ncRj+KGPV0EG8H7t79uzZI3/99Vcgs+EpVokOpkWLFpkNYdzdx3ovf/jhh9K1a1f7/6BBg2Tq1KkGRAEW7t+/P/BKT55yljy45MmTJ08hEHNuCVQ7d+woHSpVkufVgSMxTGDvgny4vzqIT6pjd70GvTfUqCHNmjaVm9S5p5qM5ONNN90U9/yfW2+Vlvq93jr/fBms39UFsvCAvHnl1X//W25v1Eia83y+cxZ9byrhWrVqJffee688SPLxoYfsMdtY3+8BfWyjj23uvFPaVq4sTx9zjI36IkHsAjnkgu6uznpu2pQuLfdcfbW05TNTuabMcTI8fowz7fg8ksztqPfFc6+9Zgndz268UQaefrr8psGrC2h/O+44+apmTen82GPS6aWX7Hkvv/qqPSYc6/d6WR+f10fGFTzRsKE8XaiQfPivf8mPnAtlzgtgAvLR66ST5IWzzpIO+rwXHn9cXub8dOokrypnePwMuJM+lyo2lrp+9tlnVskWK9ytVy/5rEcP+UrlZOCll8qvqhuH5c6dliz+WfXF1+3bSw8NgrvrZ//s888zPE6sMucbJpHeS79r37595aeffrLgb+DAgWn8888/y0DlH4cMkW/1/x8/+6y8oDrj7fz5pa+eD3QECTHkAkDhp5NPlu56bj5v3Vq+0+v604AB8rMe8+fBg+04wceOS/7lFxk4dKgM/ugj+a1lSxl23nkyTHUG9wT8+znnyNBHHpHB3brJz/rdB+p5C+V7k6whmUIlJ0ndyZMnW8VnzPOMGTJ+1iz5Xu+VV+vXl05FisiXRx1lYzWdn0Hl+TCVlx8uvFB+vuceGd27t0wYM0Ym6XecPG2aPWZ47BxgKqRJJq5cuTJzvGaNrNqwQZZNmCBz33pLJl93nYzU78w5sF1UpUrJTJWLRd99JyvmzZNV69fLylWrMj5WIvDatbJi0yZJUZn+uE0beaNiRel+4ok23sqN4kVfjFH/YpT+bfwdd8hslYulKk9r9Vxu3blT9qr/SvKJheFxy3/9JaTP9m7eLFv0XCxRnyNFZYECHnj0KafI7CZNZLXqyl3Llwvp0/1//53xsbKJSRBmdSJ3v77HCL3e3dUf/lRtKyNF0RnO9xyfJ4/Mq1ZN1quv+beeNwns7khIUtnYpfZ3+sUXm0xYAaB+/9lXXCEb1D/VGyrwxOSg6SNHSt8nn5SuakuJSyiKdD752KOPlhkajyzXWG6PnjPxe1pyhLCT5AYyAokywxRcZtSpNEt9iljaqcTItu3bt8vq1asNaARAWbhwoT0mO7vzAACJ7acYAV+WOIMOpWeeeUZeeOEFeffddw1gGjt2rIGGnEte485nTrP7Hnw2dkPt3r07cPU9JQN5cMmTJ0+eQiCcs+HqqL/07LNS/4ILbN8Q88xx1kl4uETpr7lzy08nnSQ/XXihjHvlFZk3caIZ2cUY/SVLDjDA8cpL1FlYOHu2TFHndeRpp6UBSySMR515pkx9+mmZP2HCP69ZvPiA10eL01fCZTfjzC1btkyW6eOE8ePl8XvukWp588p/9VywG4LqQM6LJUqVfz7mGPmpVCkZ+/jjsmDMGFmmn305FWyBKrbleqz07xHLzHfn0VXird22TVavWSNzO3eWlH//W0ZoUM/3t/tD74npen6Wjxsnq/X5OMNr1q61x0RjKsk4D6v1+zEb+00NBuqWLSu36fX/JFcu6z7gnKAvOD9D/vUv+blQIRndooXM7ddPlmswuGbdOlm7cWPqcTJ4j/TMe67V98OR37BhQ0zxph07ZOPWrbKsf3+Zpt9x7Fln2Sg4kj+ch8n169vf1mlAskE//8YtWzI8TqwzIylg5thv1e+bnpmXzuNODbQ262O/r7+W5nXrSnO99i/p+SAp6Lph0Rm/qT79JX9+GXfttbLw889l3YwZ9vrte/fK1sCx4pm36XnYvmePrNUAed6TT8rEGjWsyhy5AEiYUKWKLPnoI1k/ZYps0fO7bdeukL4353mHyhzVnLv0NfHC+/7805Lno9TPuKdlS2lSurS0V53BqFmAR9fZxj3z63HHybiaNWXhu+/KevUxdm7fLnv+/lt26fnM6Ng5wSQUWEKN70SSPWT+6y/5U8/DDoCprl1lZtOmMqpAgTQQIUV16eIOHWTTsGGyR+81nsu5y/BYCcB/BfYnkGh64Zln5LZLLpE2ak/pkseWOLmg+3HY0UfLuPLlZa76ZmsHDJA9wQljPQ6JvXhlR3+iA0aPlqXPPXcwuNSsmazp1k32qj/iKKNjZSdnNaHz+n7zjXV43nH66fKAngsK37AhyAWjNUcde6xMUru78M47ZeOXX8p+9S8SjlRv7FOfdH3PnjJZbQcyYeDriSfKtFq1ZPnzz8veefMCT058Qu+OHDVKOut90vq882yn4YfKzvc08FF9jJQiRWT2ddfJ6rffTqrzEwu0SfUzXaXs1ckIMAqVAZYYAwxIRac2O5WIj/FF6VTKDj0UKlHkMH36dPnqq6+su/m1116z4jgePaey6/7mZ0bjUaTYvn17K+Tk8amnnrKCzpdffvmAbnE69eH0x8tufvXVV+2xm9riwYMHW57GU/KQB5c8efLkKQTCUR8xcqQ8q446ewTyqUNXV/kFZRbnEsi4SsEJ6ujN0QB/w5NPyl/6Gtm+PXCUxKK16jyMK1bsAHBpQrlysrFLF05Y4FnJQSQ9H1eHr1C+fHL5v/4lr+pjX0b5MJJDg3tkg+riKaedJitatZLd/fuLBCVAEom29O4tUy++WEYx/ky/s1Xd6/lYrk6xrFkTeFZy0B/79sl7H30k56k+qJ43rzyq5+QzlYvhJ54oY446ys6PVRerzphfp45s0sBw/4QJIn+SMk0s2jN2rCy8+26ZqOcCcAnwFdmY85//2N8SuqI6A/px0CCp16CBXHz66dJS5eI1lYlfChSQsSoLyIXTGdMrVpQVjz0mO378USQBZ6r/OX++rNQAetrll8tI/e4kBLGnU6tXl01ffCF/LV8eeGZy0MRp06TFnXfKRWefLdeoTDx+9NHyg8rFOJURZALZIDk4UeVm4a23ysb//U/+JHiPoQRSNGi/2op1n38uc5o3l9H6/Z1cjD/rLEsU7xwzRpXKnsCzE5+W6H3wtN4nV9WqJTXUlrTUc/FNwYIy/pRTZITqU5LGyAYdTNNr1pTl6o/sVL36944dgSMkBv29c6ds1++1TGUAcMnJhYFLTZvK2s8+k31J5Gds3LxZvujbV/57111yUfHiUlvPxfsqFyOLFLEdTMgFdna4+hvjzzlH5qr/ueG77wyA+zuB/Iy/NObYvWiRrGGxfeXKB4BLU/R+WNqxo+yaPTvw7MQnwP3fR4+WF158US6tUEEu0HPxjNrXn089VYYdd1yab458jClaVGZcc42s+fRT2a32+C/faZDlRGcjABAdKOxjywg0Ohwz+o4dq+eff751KjFFgu55uobpDIpVomCCzn5GGTdq1Mi+O2O9r7jiCs/pmP18V111lY085xrD1+h9Wr9+falXr57UZXeexo0ZvTYnmVHtPN5+++22L2oCMa2npCEPLnny5MlTCGRVYAFwqeIFF5hzV0C5pnLHXLnkB2UL4JRJ/IzWgGZiuXIyt1kz2fztt4kHMKljvPyFF2SsBrAEKcZ6DlLKlJGVnTvL/iQbsUDnyEOPPir58+WT0gUKSPPy5eVj5fGlS8uEk05KS/yMPPpoSSGQU8dr7UcfyZ8JOKZjnQY4k6tWlZF586YFsABNizSY+EODKSpMk4UAHd/W++Gcc86RkqedJleedZa8pHIxRnlSoUImF/CI3LlltJ6vSeeeK0vbtZNd6oyTREsk2jZsmMzTYIMEF+ASiR9kY+b118vW4cPlr61bA89MDur/ww9ST4PEcqVKSeWSJaWtysSvl1wik8qWtfsGucCejDr+eEkpUULm3XabbNbX7EswUHr3rFmyTO3q1Fq1rHPJJYsnX3SRrP38c9mzcGFCgq2HogmTJsltep+cq/dJCbUlNxQvLt/WrCkTK1aU4Wo/nC0ZwX6qU09NTQp27Sq79DxKAs3d/0Nt45ru3a0bhc4lJxd0LpEo3qb+2F8JBpwcjkhEPvv881KjRg3Jf8IJUlltas86dWRa7doySm2HsyV0MI2kU6VSJVnyxBOyecgQ2Z9A52m/+tLbRo+WJc8+K+POPPMAcGlWkyZ2L/yRoIU7GRHdD1/36SOtW7eWIupjlNBr30nlYoza1VGByQJOZwAwAcjNVVuytkcP+SOBQDjApT2HAZeWdOiQqiOThACXRowaZeO06Go5Wc/FXWpD+tStK7+efnpa9xJyQew2pnBhmdmwoax4442kAuFyigBZpkyZYiPOLr744oPAo8PxsXqPl1U7SKfS22+/bd0hdLYyuYCu4VjeqUQuhTFvgCZnnHGGHHfccXLMMcek7VT2fCCfqPoLzpMnzwHsfp/Ra3Kaj1I7w+O///1vue+++6yTzlPykAeXPHny5CkECgaXzg+AS/BpuXPLneqU9y5dWn4pWNAqSHHYLZhTh32sOk/z771XNvbvL3sTqAL7r717Zflrr1mih+9JkpgghcTxyvffl32bNweemRzEfGR2J52UL58UKlJE6mkw2+Xmm2XBnXfK7GrVZIQGAy75w7liTNysxo0teUogR2CcKLTuyy9TE14nn2zflyCfzqVFjz+eeg8kWIX94YixFCzbL6fB/SlFi1rX43N63We3bSsLNLhy3V1OLvh5sgaay1580QCXPxMIcGGU0YIHHpAJ559v35e9ZHznWf/5j2wbN072A6YlkWz0V5tQ7+qrpUSZMlK6XDm5p0EDSXnqKVnA6MBixWS42hYnFzyOVxlaoIHahr59U5OnCXKuds+bJyv0Hpmu9wPgCXJh4NIll8i6r76SvcuWyd/79gWenfhElSe7BMvo9c57yilyZeXK8uNjj8nce+4xGQBsRE8gFzBV57OaNZNVXbrIrrlzzTYnApH4Xv/NN9ZpMSp/fut0JFmMz7H85Zdl+/jxqTojSQhwiURxterV5f9ILhYvLr3btZNFHToYEDtazxHAEjLB/QNQyz20+IknZOuoUQljS7jm2ydPlmWdOsm4UqVMLmD8DUATdMYfa9cGnp34BLjUR++TVnfcIXk0BjlZfa3X1M5OVf98CjZF5WSE6lUnFxR2oEc4V8QldHn9nQCgNDbij9WrTWdMVp8bXYFc4HtPu/JKWf7669aVkywEuDRK7/vnNGbFxyDhe1vDhtJXdcYY9UEnn3eedTk6ucCm4HfMUJmxDia1y76DKeuIkbGMxGPU2Xl6LYLBo4wYQOm0006z59LJ8oDe459r/AhAxWjMeCFAtQEDBkibNm2sAwdgrZrer9XVrnlODK5SpYo9An4yIi8lJSVw9T0lA3lwyZMnT55CIAcu4aiTIHYO3wkatDWpVUs+ufVWGaRO0hgNcEcFkoLwCHYjnHmmzGrUSDb065cwFaSAISxOnnrppWl7MqiKJKijcnB/Eo2rgRy4lA9wqXBhuUad/94ffSTbNbhb3b69jCtRwoJ6lyzmZyoFp152maz64AMDXRIhwIc2/fSTzGnZUsYWL25yAY8pVMh2JPyZZB1tgEuMBaBy9BQ9Bxf8+9+2g2nTxImy6Z13ZGKlSlZZ6+SCAH+E/j9Fn7/oscdk+4QJVqmdCLRj6lRZ9vLLlvDku7JHhu8995ZbLJFhlGzgUr16UkLtQ9ly5eThtm1l4fjxsunrr2XGtdfKOL1/kAfuH87T8GOOkTHFiskcPV/cYyTSEoH2rlgh6/U7z77pJitUQC74ztPq1JHNgwfLn3oPJYpuDIUcuFT2rLMkn/oTDa+5RkYOHCjrfvhB5t11l0yig0ltbZpc6M+jCxaU6WpzsMlU5yfCuCuu+5YRI2Sh6kE6l5ALksUUsKxS22rJzyTyMxy4dBFV7upjlj/3XBnQp49spIunY0eZXru22RInF2ZL1DebqDYHgIl7KRH8T8DTPXouVn/yiYEkyASyAQC56NFHZcvvv8ufW7YEnp34BLj0zTff2AgiK25SP+Pdzp1lkcrFiq5dZYH+ngkDgC3Ox8D/TFG7Yx1MPXvKvkTYwfTXX/LXrl2y5ddfbcQq9wFygX6ko41OrUQq8DsSBYNLJfVaH6ux6F1qPwZ99ZXM79VLVnToIJMqVLDzlCYXdDCddpoBTIBxFCt4yhqiw+jLL7+UZs2aSQmND4OBpPT8L71fS5Ysac8lnhg0aFBapxLXOZY7ldITn5UdvZMnT5YRat8B2OBf9b71nBhMpxKPY8eOtb3D2ChPyUMeXPLkyZOnEOhQ4NLRxx4rNzRqJF1eeklGPPaYzNGfJ5Upk9bN44J8KsKsg+mHHxIiwCF5RRDPqInp9epZNwLJQAvuhw1LqmQgBLj00IMP/gMuNWwo/fr3t9FmuwkENMCfoIFccAcTTEfPrBtvlLX/+58lBROh6nzntGkGmJEsZpTTpAsvtNFG6zWoTbZKyGBwqeAppxi49M6HH8oePQ/7NbgCQJpyySUmB+gJZMIlB62DSfUK9xOJ1ngnQISNAwbIwkcekUlVq1qSeOrll1vXSkIktzJJaeBSyZJy1llnyWNPPSUr16+XfUuWyKr335fZqhewG+yyc3KBTRlfrpx1gG349ttUgCnOATk6KnZMnGjJrCmXXmrfb3L16pYQ3zl9eqpOTCLQMQ1cKltW8ufPL9c3bizjpkyRHeo3rPvmG1l4//127zhbgkzAY1jM3rSprAZ4mTtX/o5zW4KtsB0qn38uM9Se8p0nqD2hkwmgZJ/eK4m0M+ZIlAYuXXSR+Z4V9Fz8/NtvsmvjRtmsj4wpnqI2w7phgzuYTjwxtYOpfft/Opji+H7immMPNw8dan4VBRroDBLiAAi7FyxIKj/jAHBJr/1pqgc+6NpVVqq+2DZzpmzo1Utm3XCD6Qc6Q51c0BnLeeN+wi7T7RX3fvtff9kkgMXt2lk3n/MxlnfqJNvGjEkIPypUOgBcUh/juOOPl3vUb/hVdcUqjTW26+Oi//7XOkEBoZ2PgR9KN+z0+vVtxKTdT0lWLJgdRLfRm2++KVXVFyZudDkFx4yLc51K+ImMF2OnUrx1KmVEAEzsnCKvQgeX58RkutS4zvEEfnqKnDy45MmTJ08h0KHAJarB/nPjjfLZJ5/I7OHDZdvgwTbWiH0zOOuOSQSNPf1024/A2AYq7OKa/v5b9m/bZoEHozVWf/yxAWcAJMkUwDkycMl1LhUqZIs3+333XWoSRwOzbWPHyoIHH8y4g0mfz0z4le+8I3sYARXnCTNkGyBh8y+/WHBKVwLf30Z5JZmTmR5cYgZ153ffNccb2dg1c6Ysf/VV2xHgdAZyQYBvHUzlysnChx9OTYzEeTU2Y2voXGOc1bovvrDxicgIHQh/q35NNkoDl1QnAC49+vjjslz1CESiDzCWfVTYDeTCgY5UYlNdPKd5c9n0449x38H0t+qE/aozSAoy8m9dr15mS3ZMmZJQu2JCpfTg0nXIwLhx8ofqjD/V5m77/XdZcO+9VtBxQAdT7tzWvTG9bl3r6sAWx/UOJtWP6Iw9S5fKxp9+krUqF9gSxoUCLCWbLTkIXDrvPPnp55/NN92/e7fs0vtl2QsvyFQ6mNSWOLkwW6J+KiDMonbtZJO+Zn+cJye59sjAVvXJ16vOQDbo5kwboRnH4Flm6SBwSW3Dex98YN0Bf6jvuW/5clmv5wcgznWTOx8DnWEdTLfeahMH9ibAripsBrYDG2I6o18/sy38PpmK3g4Cl1QH3P3f/xq4tGHjRvlbdQAA05Knn5YJ555rMuHkAh6tcQmFg8tfeUV2zZkTOKqnaBFdR4888ogULFgwLZ/g+Oijj5Yz9b686aab5B2NC+kCQf9zr9PxtD8B5Phv7LvnpGBPyUUeXPLkyZOnEIgA3jnqweASDvt/mjSR//XsKYtXrJC/t2yRDZ99JtMbNJCxQUCC49Gnnirz1cEnwCcBT2It3omuA2aZ/6kBS7KSjcV78EEL7k895RSbJd1Xg1pHVP5t6N9f5t5xh0w477yDdzCdeKLMvOEGWaOys3PmzIToYAJkZBn/PipiSfgkIdnOpTfflHLlykmBAgWkUqVK8nbnzrI3CEzZpnqFqnK6NkgOE9gjFy45OKlaNVn6/POy5bffEmKsoAMfAVAAFZKty9HR999/n7bUGCCBRMPyoK5WlpPTAchIH3b3ASQgG8gFnFKmjCxs29Y6mPaq/on388ioVfZ/AJYBpCbK7qDMEuDSbbfdJqVLl7ZihWuvvVbGAC4H/v6X6pSNes3Zv0Vl/nC1JcgFdgS5oFiBblg3Oi7ugVuABPUtkAt8jUQZE5pZWqT6AP+T/RT4nuXLl5cff/xR9gV8yL/Vx9g6YoQsfeEF61QyWxLcwXTCCdYNy+5D2+dHEVCc+58ABvs2bEiVDfzPJExkOXAJQDpv3rypY/HefVdWoUcDz9mrfhig/cz//EfGFC9uI1adj2EdTGedZeNWN3z3nRUBxbu/hu2gQw+5sI6sJPQ/AZdsT/Czz1oBCzt7GIsHuLQpULRBvLpl6FCZf/fd5k+gI4J9TwCmaXXrWpEY/ojvYIqcSLbT0TF16lRp2rRpWi7hBD33RYoUkfPPPz+tU4mdStOnTzdAyZMnT57igTy45MmTJ08hkAOXqByl++AAcKlxY/mfOoGLly2z4Ha/Bmcbvv9eZjdvLqNPOSUtWUyQz1gKdjDNbNTIqnATocuHThuCuWQaUZOeVqxYIW3btpU8efJYJRoLV/v06RP4q56jv/6ya71t3DhZ+NBDB3cwaYCPrJAUWuE6mOI8WcznT5OLJK1eIvHzxhtvWGcKXQgVK1a0TqY9QYlzEmQAisvoYKpSRUaedFKaXKA7AB7ZLWEdTKNHx7/O0HuBhLclfOI8uRkJAS7VrVtXTj/9dAMSHtbruwwb4kjvGxJ9dHjNYjRayZJpIALygS1hbN7sFi0MuLZihcBL45JURyATxui+JNUZ48ePl1tuuUVKlSplyeKGDRvKaL3v/+C8BJ6DzrCk4D33WLECwKOTCwAFdAhL7G0H0+zZ8W9L9F4wueAxzr9LuAS41LFjR1uWje957rnnyg8//GC+qSNGIe6YNEmWvviijSkeqf6ISxSjOyhqYVTt4scfl810MG3bFnhlfBJ+VbBsJCPhY3ytscStt94qJ6qvcIr6kXQ7UPC0z50T1aV7ly61/UrWwXTGGaYvnI+BL0pcYjuYNJbBlsQ1YUtUTzh7koy2BHCJnTYdOnSwApZjjjlG7rzzTttvQ+eSI8DZTYMG2RhabInzPXmEiUuYuGE7mOiG9RQRMSaMLiT2LdWoUcN0eW6N/yhAo1OJeGHIkCGm77m3uY6++8OTJ0/xQh5c8uTJk6cQiACeBM8LL7xwMLj0n//YLOTFGrw5+mPNGhtNM+P66y0pmL6DiZnWdDDZDiYSikmcZE0EWrt2rTz22GMW2JMsbty4sSWP0xNgC8AjQfyE8uVtXI2TCQI6RqEBPLJnYmeC7GBKZtq2bZu89957Vo1YrFgxufjii+X9999PHYsXRASP7MMgwGdE4sh8+Q6QCxJA7BBI62BKAFA62Ymug+uuu86AR7oQ2rVrZwnB9MToUbpQ2KczTnULQAJyQdIY2UjR17ODifFQBjAlafI9UYhF1/fee6/tWsCeNFJ7AODEKJzgJBNjwRixix9hO5iOP970BHLB8n6qztl7ZyPy5s71tiTOaan6l506dZLLLrvMxiZRqDB48GB1HQ/0Hffv3PlPB5PaG4DGAzqYVE74PXtpeJ6NW/XJy7ilLXr98DX/q3qAwqaiGlt8+OGHskZjEDok0kjlZNf8+QYwUazAuFU6mJxcEKNQxIJvmtYNG/x6T3FFe/bsMbuBzqAzGuCRbhgAJ0CLYKK7a5Pqknl33217uChocj4Gj+zrmlG/vhUrMKUi2XanRpPIJQwfPlxefPFFKy5iZHadOnWsOLF79+4yceJE2Z5k3bluBxNxEWAajPxyrtBhjvk/z+Fvwc/jtYcD4PCd3GvhjI4b/PcjHc+TJ0+HJg8uefLkyVMIhONxJHCJSiNHjPjZs3ixzfue1ayZjcMjwHcJYypIGUPA+BoSRIkw7iqZiWCAYIHqMyqL27RpYxWCB5E60bYrQAO8BRpMpJQqZR0IyARBvnUwnXaaTKlVS1a+915CdDAlMxGooBtq165teuP666+3URcENOmJbgR2MC175RWZqM+l6tzJBUlj/k8SedEjj9gOK1vM7ilu6ffff5c77rhDLrnkEqtgxbYwhz89YUtI9K394guZpbaGrkcHIjhbQiW6jTX6/nvZGzRaz1P80ezZs61DmpGJAI90JMxUvXAQkZBRv2Hz4MEGMNGRMkJtiZMLksWjCxaU6VdfLas++UR2MG7VdTJ4ijtih85nn31m1e3s1alZs6b5pBkR46u208H03HMy9fLLD93B1K6dbB40KGlHDSYC4XsOGzbMOlQAEc5RH6FHjx4GOqXfzYIvuWfJkn86mIoVM7lwPgaFC/ikroPJ9mR6iksiZp03b575n1WrVpXChQvLU089ZePYMgIv/li3TjYNHGg6YUKFCgf4njB7Hmc0bCjL33jDdzBFQIAhdC0B9LGn9/XXX7dCI64V/h8j8NIXDCQ6IasU4mHjyKPAFFMwEWT16tVpTPEVo6OXqA6j+4vn0e2/VWOhQ50zfs+xeT3H4/Ucxx2T9+T//I1j8XfGmROjeYDJk6fMkweXPHny5CkEyiy45IhK8lUff2z7dGysUaCC1IJ8/Zmk4Px775WNAwakdjDFizOjn5NK6H207atTzCgWHtmJkIxVbcgHY/CoOKeDqVu3bjJjxozAXw8mqouZbz+PHUwayAXvYIJZyD2zcePUDqbZs+Oq6pzxNCSrAFd3TJ5sgSj3AeBJshHJHUCEZ555xnbqUEVKIuiQC3n1vmJJOYvXGZHoRuTBLtC3DibVQ1v0uPEEMDHCCN0AULJz2jRjunJsV0aSBdMQgAEV5k888YS0b9/e9mYQBB+KqBimg2lW06ZWdT4sd+40ueCRqvP5991nHUyWFIyjc0rSk/E8jIfcMXWqddrQ/ZuMlfMkO/r162e+xj333COdO3fOsKPNETvtNqjtWdCmTWoHk/ok6AnkAqbqnAKXVV26xF8Hk+pDRrch+6YzVD4Y75WMPgZgARXvyEPLli2t05GE5KEIHwMbseS558xmZNjBVL267fuja9ZsSRwl02x3n8qC0xn4nzbmL46+QzSIZPWcOXPMfqAv6GDCxzjUOC3sMPfTuh49rEt+TLFiaWM1kYsDOpjYwbR6dVwVOGEzsB3oOrMl6n9iW5JtPB4+5jqNx+hUwvds0aKFfPHFF5Y8R2YyIs4b+4DZwYQMsIPJyQU2BTByRoMGqR1Mer/5DqbMEwVnAwcOtPHYX331lUzS2BkwI1kJHcX3n686Cb3VV/1Xzkvv3r0NJKeggniaRzq7+B1///bbb40HDRokC4gjDuErcr7xtQcMGGDyzzE4XteuXeWTTz4x5v/kcGD06JQpUwyAPWSc5smTp0OSB5c8efLkKQQKF1wikUOlIBXlLGYfFbSwHyYRlFK6tI2p2KBOVdzMwNcAlSTxll9/lSXPPCOzmzWTJU8/LRvZ/RE0HjBZiOookoJUBVJ5ThXUjsOAKZZM1cDPOpgeeMDm3btxVwRzVnVeuLBMufxyWckYtTjqYGJk2051zldo8DTn5ptlYdu2skYDg52HAdsSmTZs2GAyQYCzcOFC2bhxY4ZJH0dpHUwvvywTK1VKG1GCXKA7GJ2YUq6cLHz0UdnOuKw4qTonEQHgaFXTrVvL3DvukGUvvmi7Y9gVkmxE8Ep1JrIxa9YsAxAYx3EosqSZ6ph1GiDPvP76VIBJ5cF1JAw/9lhb1j6nZUsbtxo3VeeqO5HhzUOGWDfnnFtvtfGQ6/v0saRgshHJEMaskmzBnqAzDpUMhLAL1sE0aNABO5jS5EJ/Zm/GdMYaMSJPdUu87KdB5ilcWfb88zJPdcaC++6TVR9+aHok2UAEkmeMs6Jim4QkOmPnzp2Bv2ZAen4AmLARAExTa9c2W+LkwmyJ+p8TL7jA7jc64OKmg0m/2x69L1arLCAT6IwlHTqYrLDPL5lkA98TOaAKH31BYhSf47DdD6ozXAfTnFatZIz6msiF8zFcB9Oc226zAifGpsULUfCG7Vj85JMGkLHjlJ1CaQBTkhA+JjqDxD2FbhMmTLC4BFtySNngNXQw/fyzLFKdQLHCAXKRK5fJCgCT7WCaMyfwQk+hEuce0A89ziOdSskMYnA+8IN/+eUXK5y4//77pZXqpGbNmsnlGv9W0hiIsdGMFq9WrZqNErxZ48oHNG5mTyk5GUApzmNGRFGGK/y89tpr5dJLL5UL1Oaxs5BOT6aN8P9atWrJlVdeaSBsr169TJ8eCrDy5MnTocmDS548efIUAoULLjki0be6SxdLCrqxRjjsLsgnUZjWwRQHY41ITtFhwQ6YKTVqWHX0lEsuSZvjT3WkpyMTyRzm25NoJykY3MGEfLB7B+BxrcoXFZjxUHXO51zzySfWrUel4wR14kl4A576SsfQyTqYHnvM7qtRKgfoCeTCJQepRl/20kuyZfjwuNjBBBi98ccfZX6bNpKiQR06b6oGdICQ8ZS8ymmyHUwffmjFCmOLFk0bt+qSQACPJFw39OtnVeexnmhFB9KVsrxTJ0t0s49w0oUXyqLHHzdAmrGAyZQsDpeoOiepyv1FUhCw0dkRGBvN3q7VH30ku+fOjXlAF1tHUcXaHj1k+pVXmt/EPhBsyeZffjFALV5Aspwk7q8tw4aZr4bNGJW+g+nEE61LFoAJmxPrO5gMTNXPuEVlYE6LFjL+rLOs+wbwjFFuAI+MBUxWOlzhygGkPjodTNxfM667zkCD9B1M2BIAJuISQIeYL3DS747/ie3AhuB/TtRHCnW2paSkynYSEjJxWLAxHQXvYGKnI12OTi7wQ7HR06+5RtbQwaT+SDLfb54iI+SSwswxY8YYqPOy3qt08t9+++1SoUIFyaW2yuVb+H/z5s1tOsgrr7xiIwU//vhjA04PVYDDNAC6m5599lkDmG688UYbHUru5oQTTpDixYvbaGrGzQJqcWy6nBhReLhiL0+ePGVMHlzy5MmTpxAoUnCJakqSq8y0JsHj9qk4dnszmGnNDiYqTmOZSPgBlgEsjS5QwPYG0ZXF/9d07y5/bo+TCtgcJutg2rBBtqlsUWGZUQcTs86nXHqprHz33bjoYCIRQScbHXksjGZ8F9+L5JYluz2FRCQF6TJY/uqrlihhVKKTCwJ862A6+2xZGCc7mLZrALj46adNR4wMjFuhcn6uBnQ7pk1LBU49iHBEIqHOfoR1vXvLzOuuswQacuFAR/QHOmO2BuGbfvrJQIdYJiro6WzELrIjyOk9dgUBRpLo8iBCCPTXX7JfdQDACzuYJpx/vgxTWUiTCz2no04+WaZfdVVcdDBhF+k4WPjwwwYs8R1gdCG2EECS0WiejkCqU/fv3i3bJ060HUzT6GBSW4JcpNmS449P7WBiB9PPP5scxSpRoMIoPDq6+cxOLhg7TecjXZvJ2PEYFqnOsA6mHj3MDo8tXvwAuRimOgPfzXYw6XNi2X8z0HHzZuu6maY6zgGodG1SoMVYUOt49BQScQ9hSxY/84yMP/fcA+WC81qokEyvV0+Wv/KK72DyFBHRIcSkD7rs6OCnm79///7SWO/bYzSGdLkWdhmP1ViHnUsAUmvUt6X7i87NQ4GndIXRvcQ+JRggqq3aibM1drr44ovlrrvuslF7brIEHWV0CAMshQzUe/LkKY08uOTJkydPIVCk4JIjHPbVH38sM665xsAkEj4uOIZx2BltQ1KQPTWx2gFEpRojrQhGCTTSAvxSpWTF22/baApPoRMJE0YKMi4sww6mPHlsPv7a7t0tKRjLHUxUD09Wp92BIUOVAREWPvigBfcxX/0aY7Rt1CjbizGlZs0Dxmq6pPGkatUMuNvy229WzR+rRPU8HXpUQ/MdhigjGzOuvTZ15weAdIzqu1gkxkKtev99mXXjjaaHsSWcV+QCTilTxkZSsjeDwoZYve+oNKcDb+pll1mRgpOLSVWrytpevSz5mUzjjCIlfAy61ti/5TqYkAvsCHIB8EjXG/u7YrmDae+qVXb9Z998s+0L+kU/O2yFCh07ms5Ixj1+4RIFS1uHD5dl6sPSqWTdsMEdTCecYHZ78eOP2/OsGzYG9THXfNu4cWbz8KGdXGAb2S1GcZMvYskE6TW2HUw9e/6zg+mYY9LkguIgusPm3nqrbPz++9RdeDEISmMjsHPrvvxSJmqM5uQCX5riLOTFgyCZI/Zhbla/0jqY1J8AhA72PYlXp9WtK2u6dk3tGIzxblhP8UGMjGa/YNOmTeWoo46yXMtp6re8TW4hQl8QsOnNN9+0biW6o+iWCiV348mTp9DIg0uePHnyFAJFC1yyAGjZstTujubNrVLbJYsJ5gjqqNKlIn3911/HbDcC4NJSPReMR+DzG+fKZeOuAJf+8JWjmSMN8AEGto8bl1qpXbJkGvBocqE/jz71VOv6WPnOO7bXKlarztfovQDgAbjkkpr8TIfNHr1HfBdC5ohkGpXayzp1soQ7oxKdXHB+2aPB8mXkZqvqqFgdkefAJUt4585tiR++A6NCbbQfI2s8uBQyYUtIoloHk9ogdIZLFiMfADV0NZGc38AuvBUrAq+MLUK2SfxNuewyS14BLJG8YoQXQPXuhQs9uJRJQmds/vXX1B1MFSqkjbtCLpARwJppV16Z2sE0a5ZIDOpkEsXYktk33WQdV04u8DGWPvusge4eXMoc4bftmDxZlr74okyrU+fgDib1ZydWrGgAEx0gseh/0tG7bcwY0xkAjcgFjC9NxzRdkHGzby5WSO3u3sAOprm3326gHTLh5AJ7neI6mFQnx6ItYZqC68KaVLmyyTVyAWhq4NJzz8mu2bMDz/YUKhnANGiQ7bDClji5MFuiTGfYjPr1Zflrr6XaEk+eIqS5c+fKZ6rH2bnkci0V1S59rronUtq9e7eBS1dddZV00piK3ZaH2tfkyZOnzJMHlzx58uQpBIoWuOSI+eUkdgCRgoEEx8w/JzHEWKA9y5fHXNW5gUsarLHHgQDDmPFnDlxav97GsXjKHFH5Zx1MrVpZIEeyx8kEAR2j0NhllLaDSeUy1ojK4UlVqhwALlElvciDS2ETdxLAEUuWSZQEdzC5BBCAHovbY7WDacvvv/8DLqm+I/HDZzdwSf8Wq5XysU6AL+xgYqwchQkACe6+g0nGL7j/flnft68lBWPNlrBXacmzz5pcHwQuqZ5jp4Mt6WlGshYAAKIzSURBVPeUKaKDiRG7jMjjnsOWIBcu6UrVOZ0ejLeNxQ4mZHX1Z5/ZZxxVoECaXKSBSyNHenApDNq/a5ftxaQ4iE4l28Gk5xVdwfnlHuT37K0B9N+HXo4hX87AJbWF+J90yvOZYZLc6EC6KDy4FAap7d3FDqaePW2MHDsRRxxzjPkYnF9sNkUsAEzsCbVu2BgC/fGFsYXmfwaBSxTf0PVNt6MHl8Ij4tXNQ4akdjCVK2eAnZMLHolXZ1x9tax2O5j8blVPYRLj6Eaqbe/QoYOcf/75lmc5+eSTpX79+rYLKVJiRB6g0jXXXCPdunU75K4mT548hUceXPLkyZOnECja4BLJMsYIEKRRmUtXChXFOOowQR07a6hIX/f11zE3Zs7ApeefPzy45Cnz9PfflhSkKpsxcul3MHGOrYNJg2XbwRSDwKMF93TYeHApqpTWwcQOpsqV7fymyYVycAcTybdY62Dy4FLWELbkj8A4IEbkWbFC4NyaLWGf3+mn2/J7RuTtYW9bDCWLDVx67jmZUquWB5eiSXov0Q1IUnD+vffKhEqVrJvNJQSxJXQEsZ+EUb1ch1jSzR5cyjqyDqZJk8yHsx1Majs4t86WoDPY2QXAZB1M22Nnh2Za59KhwKVu3Ty4FCYxhnvP0qUGMM27/XYZV7y4yYSTC+w2Pumc226zrkIAplihw4FLU+lcUp3hwaXwaZ/GdOiCxU88YaO7g31PeEyhQjKjQQNZ/vrrNrrbk6dwiFzLt99+K7feequcrn4reZZy5crJf//7Xxk2bFjgWeERe5lWqF/xnNqOq6++OiqdUJ48eTqQPLjkKeq0d+9eW5o3bdo0W5yXkpJiPH78ePv/xIkTjfl53LhxtpyPR/4/ffp0W9THcr70RDKEWass2mPxHon+MRpguNe6Y/JeHNMdd4YGzCwJ9OQpEoo2uOToDxIo7GC64YbUsUa5c6clBXHYSQpSebxhwABLCsZK8jUNXAoei6c8rkyZ1J1LfixeRMSichLBh+xgYgeTyh0jQAiYY2nWuQX3QWPxCPLZGQXoYeBSjO5+iQfCDrJrxHYw1ahhVefBcsH5nswOJtfBFENjjdLApbPPNiDdjcWbcd11fixeFIi9GezRsQ4mtRuuG9bZk/EaoC+47z5Z36dPTHUwpY3FA1xSPYdcoDOQYz8WL3L6Y906u+bz27SRCeeem9bBhFxwntnBhMysVtlhJ0ms2JIDxuLlz2+JYpiiGw8uRU62g2nYMLMVALnBxSDIRVoHU7t2qTvxtm2z4pecJgOXNL4zcEl9ZicXowsU8OBSFAiACVtiHUzqY9o+v6OPTpML18EEwISPyrmOBVDaCvYCY/EmXnhhmlwgx9a55MGliIl9W5sGDbIOJmRgZFAHE7qDMbzsE2Yqx+558yyO8eQpM0T+79NPP5U6depIXrVJuXPnlpp6/7766qsyZcqUwLMyT8ROdC1xjGdVFzRr1kz69esX+KsnT56iRR5c8hR1Wr9+vXTv3l3uvfdeW8Z37bXXSoMGDaRhw4Zyww03WCK+UaNGct1111lbKq2u/B1F37ZtW+nSpUuGSXqW8AESjdIg55FHHpHatWub8eEY119//QHHrFu3rs1T5bgPPfSQAU2xVKnrKf4oq8AlEjl0MK3/9luZpfcLFbo46S5hTAWpdTA1bmwJolhJFvO5WcJOEjP48/JZV779dkyO5YonIsD/Y+1aS/4seOABSSlVygJ8zjFBPgE+oyimXn65rHzvPas2jZWqc4L7KSwMDwAfFuDrfbJQdbEt5/cAQkREQpXK0OWvvCITL7jAKnOdXHAvEvCnnHWW7bjaPmGCJeNigWznUuvWqeCSfs4hyiQlZqiPwMg/+5xeNsKmtA6mL76QWeoPjTvjDDvPnGPkI62DqWVLK1aIlapzEn7LVJanqk/HzkHkAp1B9+PaXr1SdYYHl8ImQEQ6nzcNHmyFKhPPP19GBHUw0RlL18d0xhqxg0l1SyzYEpLWyDLySuerW9BP54SBS37nUmSkMRHJX2wE5xNf4qAOJrXbEytVsm6FzSo/sWBLuObbUlJsrB+7gZxc0IUHEAkgyS46T+ETOsOAmsAOJiYUBMsFOoOusTm33pp6vtVXzWmyHYTojK++kokaozm5wO5RuIC8AJ57ioBUZ1CssGngQFnUvr2ML1/eZCJNLnLnTh2R5zqY/A4mT5mkjRs3GpBUoUIFy7H8S2Nd8nu9e/e24vNwia6lBQsWyA8//CAvvfSStGvXTn777bfAXz158hQt8uCSp6jThg0bpFevXgYA3XHHHZZ4r6WOHYaiaNGiUqBAATlFA9mSJUtK9erVDXS68cYb5XZ1YNurs8ISv4wMiAOXSPA/9thjctlll0m1atVsJmuxYsWkYMGCUrx4cTn77LOlatWqBjxxbD4HHUweXPIUCWUVuOSIRN8qOpiuv17GlihhjjoOO8kffnYdTBvVMWIUWk4TiUwWJ0+/6ioLPElCUAHNkuh1ev//5ZM+UaH927bZ6MR5qksZRUGgjEw4BsChupQAfyc7mGKg6pzAk4TEeKrkTzjBZINRaMs1YNgXA0mIRKGtI0fKIrWFU9SOknx1MuGSxlSjL3v5ZdnquoJymHZMmZK2SJ7Pi16jI4EqWLpXbH+Yt9MRE2Pk2KNDsYJ1lgbGrTp7QgfTfDqY+vZNrfDP4XOOPWOkH7s8SEwhFwCkjEukSppxPL7bMXIiAbxBr/mCNm1SdzCpLXF+BoysWAeT28HE/ZiDRIEK3ZcAGyllythnJalNNw0deqYz/G6PiAmwhq5S18E0ig4m1RnIBLYEGz75kkvsOmBzrMApB3UGXfO75s0zIJQOaQptkA3GJTLGDxDMFzdFTtbBpLYEgAldPFp1M/efkwvOO0UsAEwbBwywUdg5WTiEjUA2N//yixWs0LGEXKDXGAlLR/1epj/EOZEL2QHAqrEBP+cEuQ6m+XQwsYNJz7WTC3fOp7sOpvnz7Z715Olw5HJ0TD56XPV4YdU35FiOVT/lbpUzCsuZXBQuca8w7ejDDz+0nUs8RtIJ5cmTp4zJg0ueok6MxVu5cqXMnj3bxtdRGfD6669L48aNDQRyCfkLLrhAnn/+eRmsgQDgD2P05mpAyzzU3RkEjBgejr1GnRo6kahi4LitWrUyoOqYY46Rs9TRpTsKAIC///jjj/bcdevWBY7iyVN4lNXgEqAASTbAo1lNmtgYMZcshkkEMQKEII8OJkaa5CQRyFHxuqJzZ6t4JvkD0MR4o+16P/skcXTIqs41aCeps6Bt29R9KhrUu2SxdTCddppVZloHE/tUcijgdGQjVXr1sopzulToQABAIAERa0vj45moImdPCl0fVOo6nYFcEODbDqZzzpFFjz4q21NSDKjMSaLi1ZLF7dtbxxUjuqhwJVG8b+PGwLM8RUp0nbCAe536QCTZxqjfhVw40JEOSAoCSLht+uknSxTlJNE9wQidVe+/L1MuvdR0Bl0UNsYIkIMuGm9PIiYSv2k7mO65x4oVSBanyYX+TOe0dTB9+qlVnedkB5N14qlsrv/mG5l53XWmy9Bz2JKtI0bYmDYPOkaB9N5K62B67rnUHUxqS5ALZ0tIHqOz0d2bBw3KUVuCHAOIIQPzVI4nVq4sKaoz0HX4xjamLYeB0YQhPddu1Bxj8AANguVimPqfbgcTIFRO2xII/9PJMQVOUy+7TFa+847snD49Zrq4wyXyINv1O7BCgDUAAEw5RcQlAHlLnnnGdPMBcpErl4zWuGR6/fqyvFMns+OePB2OXI4P2W7durXlVsixnHTSSfLUU0/J4sWLLQ8TLv2pvkz//v3liSeekDfffFMGDhwoS5cuDfzVkydP0SIPLnnKcqLFtac6nTfffLOceuqpZizoXGJcHooeR4l21VAI44NxwaGiugHg6L333jOg6uSTT7Yk//vvvy8jNOjAaDCij+Ozq8mTp0goq8ElRyQFV3XpItMbNLCRH4wZIPHjmKSgdTD99JPtzcixpJvesySLGU8CwLTgwQdlxVtvyZahQ1Or4ZOYmBlNB2dGu+PCJcDEDd9/bztrrINJ5S5YLtiXMLNRI6vOtIruHARxqB6li4rONkazATiu//rrpBtJQqUcwRJygB3icc+ePRbkRI30/mcfBnsxbAdT/vwW3CMTLtC3DqYXX7Tq9Jys6DYAfeVK2ah2fwnBogZ5qz74QLapXk2GsWcUzVDoQpDMLkiSQ9iUkSNHGuPPTJo0yYpsVqkOjbQymV1FAM6MVLW9GYEKf+QCptJ/Ydu21hnJdcmxRL3KMMlt5AA5XayyvOKNN2x5+J9+X+ZBRNX6vHnzzN/YpecNvzgzRIcBXWvsYCIpODyog4kEId1jdL0B+ub0DibArV16r6x8910DNpZ07Jg6KnH58kx/71gnritje+boOXf3f2ZjF/QFdoYiPCZAcDyK/bBDRyK6zRnDu0x93MmBbtiDOpguvtjuT+uG5d4MMXbLCkIGGJsIkEDH0op33slxQDSnCL+CWJtrjm1hxzGV/sTCPGJrZum5Wa7njL0jmfJB9BqndTDdcIOMLVr0gB1M7IlNKVfOACZs+z6VvZy8BgagDxpk8Qg6g+5tG6Gpv49n2UDfoQ/IbbB64LXXXpNher+S59iqPjf6A3uALHC/R8rEvLwfOuVQuvZPlTkKhubddZeN7nZxCXLBowFM9erJ6q5dZbfaq1iYrOApNok8IHHzr7/+ajkVl2M544wz5C29lyPdnY7O69atm7Ro0UI6d+5sepL7xpMnT9ElDy55ynLCWHzwwQdy9dVXWwXCUUcdJVWqVLHqgalTpwaeFTrh5GCEcHxwpnCc6VaqXLmyJfhpmyWJw98xJodzjDx5CpWyC1wiyeo6mJgfP/rkk9OSxfCIY44x0GlGw4ay/quvcraClMBj506rVmTnD498nmSvGiWI//nnny1JHC2yqnPVbSyyXvjww1YtSqW5AxGsg+nUU23X0Up1nHNyBxNJasYVUdnIGBIS1+z8SKbRGNgegiGKIEgW0plLJy86AoAho+7ccIkqbsC85a+9Zl1iIwO7rpALdAcdTFR2s/OKJEuOJexVhtENJH8AxmEAatubkuA2mmQNiV66qSmIYbTvrbfeavsi8Y1g/Bg6sTt06GAFOSQISQSGS9z/7B6hg8l2MKUbt+o6mGbffLNs6N8/tVghp0hlAzmgMAH7hy0BpE7GRPGRCD3CzoB3333X9EmmfVx9Lud686+/yvx775UJ559/QAcTyWJ0COMrGZEHuJNj1wF/H39+7VqTC7MlGzemjtBMMMJOMI3hmWeekS+++MImOqzW+xfdEQrhoxL/kDTr06ePxV1vv/22LS0nDguFONc7Jk/+Z3xp3rxp+gLdQQc9O7sWP/64jb/NyR2gyACygEyYzlAZsTGJSRbv4WsAKpGUpbiSUfAUczIWvl69elbIecstt6SNnSeOyfR4KdUxdDCtU7vEiGb2+SEXabIR6GCaqzZtrcZCf+SgLcH/RC6xISYXalPoWLLiiTiWDfIeFCkx2ovreeGFFwo7pb/SOBCQiRFfxBzYBAAogEQYHzSzzOuZIoOveiSQm3uQUZSLn3rKCt8OkAvl0RqX0A3LWGz8VE+eMiL8mPnz55vvy0518ivsWyK3h94CNI2EkGHsK8fGdwKM97lBT56iTx5c8pTltFYd/ueee866iwCWTjzxREuifPLJJ+a8REIEU1T63nnnnZbgx+ny5CkrKLvAJUf7NmywedUzNTAMHoXmGIed0TaMNSKA8uNhcpYI/AjYaelHt5EgGjJkSNSdVyr/GC93yA6mwK4SuobS9tjEGiWoQ0/VKFXiAEmMg6Uzl/GsBEYff/yxzfju0qWL6Yq+ffvac5AXXkO1eagdvIeibWr/Fj/5pI0WC+5gckljgCeqvLf8+mts7qRIMLkg6UdlJAEz15qEMeM4GPFx//33y2233SZNmjQxfwiQiUf2T1JZeY/q9hdffFG+/vprA5noRAg1yZye9ixcKKtU9tinQ1LQgdLIBTyuTBmZr5+HbhYAJg/oxCahH5Cnb775RurWrWvg5MSJE803CcfOkBRc36+f7d+awA4mtSXoDGRiqPLoU06RWSqPq1V2ds+Z40eaZjHRuUjS+FLV31xbQGZsBwvI0R+us5GiPOwGdmby5MkGQg0fPtyeh22ho+HBBx805mcA7cyACXQRMoaXLkKKVQ7qYFI5oRuWfX9bhg2TfRQr+CRdthP+xkLV7b///rvJCfYCsIFdxzfddJMtwceuMJIeubpP73NkCh/kl19+MbvEMUIm1T90MNEthl5gDyzFbk4uAKXHn3WWzNX32qB65Q/1a5KhIzm7iOQ7XUrcz+ycZhcNiXf8CIpVuP5vvPGGvPPOOwYyAi6HyyTf8VnxYdE5R9IfxKubhw61qRp0sVHQFOx7ji5USKapzbIdTCpDfleep/SEv4wto3CGfCH5FXapA5J/9913kcdH27ZZLvIStWnoQN7PkydP0ScPLnnKcqIKhmV8jMLDWDC+7r/qgPz000/mKIVLVCEwXobjPPzww9K2bVtzgjx5ygrKbnCJoIxKwQ3qVM1u3tzApODF7MM1qGMMwSx9bzqY/ALjnCUcV/bHEbzThUCCqGvXrtF3YP/+25KCW8eMsU6UgzqYNMAnKcgCbubMW7I4QqfcU2hE1ShVd1QIN2vWLA0sgEn0XHnllVK1alU5//zzLXi65pprrMq4V69e1u1GVWokRDfCrpkzbcb9pCpVMuxgYp+NdTCpLvMjx7KW6FwjWKZTieQe1eQsKqabgM4C9AVJYxLDVJ0TQH/00UfmH9HdfbZeq4suukjuvfde+f77783fCSfAtt01VCGTFGzc2HSGAxGQD+uGPf1028GEvbGl5z5ZHHNEFxud+iQSixQpYglGZIeK3rCKGPQ1bgH+ApWxiRUryoijj06TC5LFgNSWFPz4Y9MtHnjMOmKEGYk0xocTL7GjtkKFClKjRg1p0KCBNFc/kF0Ubdq0kQceeMDAgrvuusvA6Ouuu05q1qxpe2fLli0rF198sQHY6BUqtDPrh9BlTAcTANO0K644eAfTscdaxxsAk42vjNB2ecocATTgb1CsAJBUq1YtA5wBlwAHvv32W7v26AfAp0GDBplvgn+K/CAb2CG6aTND+JJ0xTMijwIn7AYy4eSCIrgUOpjYwaQxEV1lnqJD5DzIp1BwwvUm/mTXNLqicOHCpi9O1+vBGLESJUrYLupwmNdiX/A/0DnIE0Dkkch2MKkuYNwx3Y3O9zRbogzAxI5NOuwpfPPkKZiQbwoksGnIIfJdrlw5K7RCh0VC6Eu6+Dp27Gh6skePHoG/ePLkKdrkwSVPWU6MaCCxlitXLjMWRYsWNQVPxSUJ2XCJiiuS/cxQffbZZ20mazTHUHnyFEzZDS45YqQDiZ0Z11+fCiTk/mcHEw77WA0o6GCim4WkYE4ACXTTkNhOxFE1EIk7nFOcXxJ5dJmQOKabgOAcXUZi+NFHHzVQqXjx4pbgoYKQ12QFUflnO5hatZIJFSoc0MFEQMd+BHYwkQTYNXt2jsw6J6ltcsE4gwQGuJAFKskJ+rFFJG8Yb0YikCQOCR+qyG+//XYbUUPi75xzzrHgHRCB5CCJnqFDh1o3b0TjH1RWGX1HgD+lZk0ZFQCYnFygMyZXq5bawfTbbzaiLruJLsv9ar+RC0tWJxiQgb7AP0EvABahF7j2FMHwfxJ9jMBi5AyAIiMSeWTPCrsxqKoEnEQ+8ubNK+eee67JFONvSC6Fq1NYdM4enVl6bEarMsrIyQWPVJ0vuO8+W4pvI/L0OmUnYbvQazC6w3fjHkj4t+iJK664wnwPdAcJZOQnkqpekoJ0rS1QGZugsuY6mJALAIUxp50ms1VmGJG3Wz9Dtncw6f2E/TLZQGdkkU3NaWK0FYkvJjw4/9IxI8VJ+JYqVcoSbugE9MOZ6hMSU1HhnT9/filQoICUL1/eksJ0yqIvwiV09Fb217KD6aKLbK9jhh1Mjz9ue//+JJ7LZl2O/UiTjRzwcXKC8DdSUlLMlmAnqMS/6qqrrIjz008/NQCa6058jW5gfDy2ho43kqqMpCcmxz9Bf2CrMgNOo6d3qS3Bt6RYAYApeAcTABNFLABMVqygdi27QWlsB3rC6YxE8D+JQSlCwj+gSCm9jsgKrlOnjtkcdvyFQuzbYt8VMSkykL6DaYzqqun161sH0y49JjrGkyeIznzyKIzyxJblzp1bqlevbp1MdOiGS+g2Ou/wrck9YhuJ1+OROEfoc+IFHg8VC7icRaTdXp48hUMeXPKUZYRSw2nFeaXC0jkrBEYEPVQR4CyFSzjOVP/SCo7zQ6UW44U8ecoKyilwCcBmz+LFtnTddjAVLGiJHxx1mArSlNKlbWn7+q+/zvZuBII4Khl3TJmS2iVDgJ/NCYasJhw4nDkCdLcwmQX8X375pbz88ss2lpMgrLReh3z58kmePHms4pjgP6vAJYLlffp5SP4sfPBBkwG62ZAJAxHoYCpcWKZcfrkt9c/2HUwqA+x72TltmuzR+8J2cWVzgiG7iIpzKoKpJqdriY41RrQCIKATSPQgNwTojDjDbjGegYQQVafIDGATgBQyldlq4vTEHjQW8S/v1EkmXnBBWoBvcqHM6ESAhEUPPyzbx43L9r1tjFHi8zEehXEqJIASifBN2IvDWBnGWyETdCkhDwDS6BIARLoJXAAI83+Sgfgx6Bc6VKhGJtnMI0ExHUzIE6/LLGFLSPTZDiY6mAI7mFziB1sytnjx1A4mfZ/s3sGE3CITu/U+YaRSTu4TjDVCNpAhuiEBEPA96GihohdZiiSJgA1nJx57M6yDqVKlAzqY6IylG9YWs3fpIjunT89WgAegkdG/yAW2BLuH/Us0osukfv365lM6/zI9U6RH0g0O/v3Rer0AnuiSZRQeNgldE0mMBaGbd0ycaMUIU9WXOKiDSX0O28GkOg75ydZ7VuX2T7UfdPjvmjtX9qheTFQfwxH2AWCJohVAJbhly5Y2cnX27Nk2hp7iJ657sG1xBQ8UrzDtg1Fq6BJsFP4sicrMkPP71+r7zmvd2kCDYLlAZ1AMN+eWW2SNxkb4gtlGJFZVDinMo6Bit+oMRj3GO3HtGY1Jsh1/Mfj+jxa7ImCYFQYAkIzhQ5eERHru0c90M1LgxOjuYN8TpljBOphef112+R1MngKEfqITk9gZ+WPfEh25AOKR5FbQf8ReAErPP/+8tGvXziYGxBsBLFGARmxBoQBAM9Of0hcG8H15rrMDnjxlN3lwyVOWEUlVkiCM/AlOxlerVs0qvEmwpFeKmSEqEegMYDQEyTyqEiJZfu3J0+Eop8AlRyT66GBin076xexUk1I9yLxr62BavjzwqiwkdWD2aSC7Xe+7Nd27y7JXXrEgkq6JbA0ks5jQUQTsdCEM0HOLrmGeOU4wgAL6h3FXjDwjAYxMkAxm9BmBe5aBSwGiM4jqUJYs2w6mY481mXDMaLSZKp9cG5bpZkd3Gd0wvNf6b74xgGPVBx/Iph9+sEA/kboRcN4ZF0L3LKMcGHGHfAAgkQg4FCFPJP/ocqIyD3AJuSE5SIcL9jGSkbGOqCZf9OijMlnfw43Ig12gTwcTY4+2Dh+eLYvZSVSixzYPGSIr1HavePttG9W2Xe8tqy5OEAIc/Pzzz23vGh1r2IbMXk+CQ/Z1ASC4ZDMjr+iCAmRA9sIlABxAAnYw0fkaPG6VxxR9H/bw0M1Cgo6EUVYSOgH5256SYp1VK954Q9boPbV12DA/ulGJpAvAJDaHjhXnezAaKRrgkqM/VC9toINJr/14OpjUljg/Ax5TpIjJzGq9RiTzs9yW6HdCZ9B5u7ZHD1nx1luy6r33ZCPAJ3smsa1ZLJvZSQDKdJRQpFKxYkXjMmXKWCc0RQhUc9PBBDNe/LTTTrMRVuep3aeAjyIXOleIhZCZaBGg7xaVsyXPPfdPB1NAJgAURhx/vNkYksnsajJbkg06A1uySX0y/IvlqjPWqs6laCFRO6WJmRmzylJ6uha59nQu0ckSSuwBgMToeIo76ZCj+4UCBkZRUTiVWaKDaffChQYwEZeMVnmka8nJBVMWsCVzbr1VNvbvb6BDdkxWwP9EXrEh6AziJmwL46TjuesRmz9w4EAbrQuoyAg87n18hMsvv9wK3LiuFC1llukW4ZHjIBeM2aMzspP674CWmfU3/lizRja5DqZy5UxH4FsgF+gO/I7p11wjq1VfERckkv/nKTxifCtdlYyFxb85XmWG/XEUqIejnxwBstPNyR4xikEZ8zhlypTAX49M+FbkG9lvBxBPFxU2FpAfsBfm/xwT0Adfje8SSX7TETqfwkSOy3dgVx46AMCXR0Ay4k1yreQ/ly5das/lnqWQ4HBFA+S0AKuYukF+w30nmGPyO74rxwtmvqd7Pn8H5Fq9enVkEzc8JRR5cMlTlhHBDUrqlVdesW4ljAUjXthHQnIkUsVLgg5DRKUeSRiUm0fpPWUV5TS4xMgPxt4RpM1q0sQqSF2yGCYRRKUgQR5jjUgIZCVRIUqSmOT1FA1ueO9JF10k8++91xa7UlWaCIRjiSMFkM3eFAI5Ejlcc4AlOidZpkxSh30JLNnNTnDJqs7Xr7cOpgUPPGDAIwE+MkGQz89j6GDSz0wHkyXlsjjABywg2TPj2mtlXOnSFlzO0HNDgjARKkgdsVCdxA6jFgCK+vXrZ846wMDhkr38jaABRx0wilF5yA36hIQhSUKChoyq0jJD+/U9dmjgsEwDKroR6FhyckGAT0dTyjnnyMLHHpPtGkzw/KwkKp0BHC3hoO9LgmHihRfKspdessR2ohABIB1LjMHD1yHIC+c60v0GOFVJrx1VnMgIu7qoXMb/CZfQ3ZzvdV9+KTNV9sYWLWpyQeKHRzogARLoYNr000+WKMpKAkDargH6suefl0kqD1TBM+qTjsydeo/YuKssTlbHMtHlj41htwr6wfke2CFGqUULXDKQb8sWs+vcoxQrYD/S5IIOpoIFZbr68KtVbwH6ZGWxALaC0UkkIKfWrm1dddiTWU2bysYffjC5TJQReegH7nf0Bh0l+Bvdu3e3Dld2sBHnEDuRQCYJDAiFncD24HugZ0gSEQeRCI6GPKSRfjbGV22bMMEAJutgUtuBXDhbQvKYLtm0DqYstCXoL3aM0h3BuEa6tseoLeFz2bgtAKYE8jMcUcjy5JNPWkEKgCO+KJ3O+AlH8jORB+SD4gTsCbF4oUKFTI5ItpKUDIv0uNbBpL4dIBK+ZrBcMHqV2IAReet69sx6O6+fZ+eMGeYLj1cbgo/B/skl6p9tGT7cAKZ4JTqi6eJwu9YAmShs4t7HX8QWULQESJ1ZJkHO679R/wzwsqnq2CYaZwI84s9mmlRnACaiCxarzOLvHSAXuXIZGAnAxA4mihU8JSc53xjwBrnG18W/oUObLiM6dSIplgBcomsJIB3ZBpTJjL5zuR9sMscA8MIeswcRUJZuY3wzdqMyvYJYkC7kcKYLpCdyD+xs5TxwbDqvyCvgD/KI/SfOIP+E/0BRG7/j74A/hypq45wDgDHxibHtdL9yvxOLsgsYu8C4dnwM9A2dsjzCfE/8FAobeB3vz8huQLCwdIWnhCMPLnnKMsIRYoQLgZGr6KfSinZ8HJlICUWGwqNtlo4Cr9Q8ZSXlNLjkiIQKVeeMFbC9Gblzm8NO8gcmKWgdTD/9lDrWKOC4RZuoWiaQn3rppZa0JnAgKTnp4otljTo4iTLqCieMoJzrS2COE4ljxc84feg4HEBkA6fzBD0X2QkuOXIdTHNvvz21g0nl0skE7DqYWLLMKIqs3E+w8ccfZfbNN1s3HbKJbIxVuVyqjjFj0BKBsDfYHZxtEj4E5aEsPQ4mZIPXpB9zQsU6AQoyldlF7OkJ+aWanMXrUy65xBb0E9wjE1wXHgGFAXi2ZHGnCKMz2d/B5+B9hwTen6QUCUELMrNIX2UXkcQjwAMEopsR8JHryKg7utlcIB0K0QFF4o8g1oGPVHMyPpFqQY6VmeOlpz0azK96//3UvRnFi1ulObLBPQunlC0rC9u2tZGs1sEUzYR1EAF408FGVww2BLng/afp+WN/A4nkrAQxYpnQEdgXQAaq0tODS9HsXHJEUpCutflt2lhSMKMOJvZ20WVGUpCxdVlB6CI6EBaqrR196qnyi773UGWAR7pVbJdgglTLcv2Ii1q3bm27c9AZgIo8khgjiUzlNbtlSXIBKPXVa0Q1M0m5aHYqHYrwMbAR2PHJ6uexz++AHUzq+9DBtKhdOyt2sX1+WaDPueZ0zNCRMr58eZMJdAYysvCRR2TL0KEJ1fGIDqBAgQQe3Yp0sV144YWW1KNC/UiEjeAYyAoFUG6kIjYFoJKx8osXLw48OwxS2aX7BICJ4jb0AzuYnI9BjEKBEQATkxX+oIMpC8YXUjSFjG7+5ReZesUV9t7oDHzhWTfeaBMWGJ0Yr0RnAjoAHcHoS5LkxJz4FVxfOHgUIj8fid1zIQqe6BJhMgP2Bj0Tinwdjih843rMu+suSSlTJi0ucb7naJWVaYFiBe5p38GUfIR+Il+IrWusvqjzb0qWLGlyzkhGJ6PhEPcF9pIJI+g64vmtmZjUwOvxwT755BN5+umnDVChYxCAnn2HTGMiLwAAxN8BsLDl3F/hEsAPXUHEEhwTIBnQiFH7AEJ0LvHIvcoEFd6TfAS6AZ1O0Stdquzny4g453Rjsf+VCQt8/po1a8oZZ5xhoB6dseQ5AJ4o4ifGZbw3Pzugi/cCkCL/xf/piAXg4txGcr08xT95cMlTlhGKC2UDqs/YH2aCo4Sfeuopq0QIl1CKJNxoT0WhgZ6zCN2Tp6ykWAGXbP+ABppUlM9u3tySxTjpjknOkdSnImydBqMEW1lBgBPLXn3VKondYngeGadDhww7HBKFSNzQlk+1E2AAyRza0KkKQs9t2LDBqoQAl0j+UnmV3eASgTXnfNu4cZZgGVeqlFWac11I/lCBTvKFLrMVnTvbnoKs2k/AmBQ6pUapk+ref9TJJwuLv/dSMRbnjie6ALAAR58KtjfeeMMSgeEEExyLHQgABoxAckkfkkcE95ndhZARUUW+S23u8k6dZFLVqmkj8rguJI2tg6lcOesU2aY6LqsSc4BcdDYCfpJwIvHDZwD05H2t2j2OZQPfBF1AoOdGexAgE7gRJAIIZUYfIGN0w9Exyf4DZ3MAm0gCEThGEsS5Dqb1aidm6TVIP24V/UElOnbGkoL6ebKCbD/Ya68ZmETyiWQxySdASLqrTFdlkx6NJSJpiE9BIoEEwvXXXy/ly5e3AgbkINpj8dJI5Zh7cYvKGPcrO3WQBZcQBIQcqT791Dp1ZFWXLtYpkBW2hPG6a3v3NvB5VMGCaXJBohow3PbFZXGHdnYR14+EFD4ElcF0xfI7upC4z/E1SLLRmcQj/gi+BwlhCh2yJZmjcmE7mCZNkqUvvijT9PpjS7gmzpYARCIv2PpNAwdmybhVfFrGMTOKmYQ1cgGzF2xOy5ayrlevLO+2zE7iOjMqF9nArtBxRHET9/6hkofB5GJm4hd0yDEaI6A/8FWJXQAuAa8iIpU/62DScz+3dWsZd8YZJhPOlrgOJu5lQB4rfIsyYSP26HGJexjfiFwiF4Ce0664wuQlnjtkkAPGeuEP0LHGNQsuWHGP4RJ6hTF4FACTjCdPg36JlCgooxt2yTPPWGHAAXKhTFwyrV49uz47I8gNeYpPIm7Cz0Gm6cxFN7H7izwLchjJCGiI+B25vkJ1AOAstjQz9pL7Ch+LaQHkHdHFFI4B0lNERk7z559/tvuR52CjidvCvR/R1RSttm3b1vQ8nxl/n3gAHQADNPOI/icfwQQMwDP2VZVT/4gOJz7P4WJS3gf9QexKnMH7UdhI8QLAEd1XHJu/cyxyHvzMI5+FPVYUPJCHZUwnBZKAUfgxfDZPyUseXPKUZYSjQkCMsqKSn+QIXUYk5Og6CpdQiCRwaOVGkdG2idPsyVNWUqyAS44AEhgXw7ixcSVLpo1Cg3HcScbMu/tuC/BtFFoEVTQZERVmjJpgtIELEmDApuVvvmnViepdBZ6d2ITjSZVRToJLjgAfGRlEgJ9+BxNyQaA9Q/Xwms8+s6RgVnQwceyJlSvb6EaXrGZPw0LV11QnZhWolV1EAIEuAFSiyhwHOxJiRjdVZ1ScUYSBXsFe0pmLTiEQijRxAG0bM8b2Yky59FID+7g2yIVLGjM+hsXtJJXpFok2bfntN5lz220GZKGvSPwgG4xP5G8GSGdHkjSLCBuBb4Pf4xJ4MDtU2Mc1ZMgQ0xWhEglkRuzR/Z1H7yV3PDpWCAYJ+PCHIqU9ixdbFwqdQyQFARKQDeQCZuzUApXFDfqeJAWjbUvQQ0s6dpTJNWvaeC0HIkyqVs10ie1q03ObbMSIzf79+1vFLBWqBPHsw2DnDnJwqd7HWQIuBYj7ka41djBNCOpgcklbfIyZjRundhHReRjla4Ssre7WzcYAo6+cXAAoLNV7jO6YrB7lmV3E9aPql517dMNiE2KVAJgoFADgm0w3bL58B3YwqU9Mcp9uWTqd9gGARFE+uebsE0Rn4Ps6uWBkI12YdNTvzSIgPCeI7hHGMRFLAywDMDMejQReqPc9z6O4gSp4QGn26TBWjw4VRqpFJRmoPspu9VcoCHDdsCPUDjq5oKCEblgAQNcNG82iAaYpWEdb9+42btfpKXxeChUAN+jaj1ciKU7SGHCJZHa0Ygt8Szol8GnpSiCOoaMBfyZa9KceHx+Pcavs4XIjmrlGPBrAdOWVskpjJutgUh3jKTkIH5ZdcgCnFNXh27BTkDGwdOdG0gEEkS9Ez7FPjJicYoxwCZ+ciRUOBKObnLUc+GrRID4bgA7TLBi5h94nbjjUeDtHFCBRoAi4xG5WOr7oBguVGKfpRnDTvYSeCaW7i+kKnNOL1N5zPhjZyv8j7Xj0FN/kwSVPWUYkWe5RR8KN8Siojj9JknCXhzpC+RJ4MSqCVlGcIRK7njxlJcUauGRVenqPbfj+extBhnMevJidsRQpZ54psxo1kvXq/EQ7WQy4xHgURmCQcDLW4HGcBo8s6v/jCM5QIhGVVbSgkxjKaXCJAJ9rbR1MDz980A4mrhEVviSFVnbubHu8op0spjLVOmTy/rP4mxE6ix55RPboPRLv4BJV5VSKsWCfa8zIhEiIwIEED/PGGbWAXkGG6IoisMBeRgNcIilHIp8uERL3GXUwMQYLEJDkXbQ7mBhxNfeOO+w9gsElRunwN3u/LEiSZxdRBUg1HyMkgsElRmeww+CLL77I1PgqgmLAA5LNTi5gQAWOhb2JBriELaEraZ3aCZKCVJgPDySLkQ/rhi1e3OwMozcpVogmGbikwf+UWrUOAJdIUDPGc7cGsMnYucTiZEaRkBihipQ5+owuwedwcpCV4BK2ZP/WrTZmbIHrYFK/wiUE8TfQIXSwkNDfyajGKOp2wCXARUbw0QWbBi6pj7H02Wdl28iRWdaZnd0UDC61adMmoukO2UH4fzs07lr60kupHUx58ti1cbYEIHICHUyPPRb1DibsGIUSFELQoZ0GLqlfA0C+plu31DGecU4kVUnwASRQKe/GMDE6Cn2QWSLZyB5kimEYD8XIVjruqX6Phh2B6KC3DqaePWWeyvK4wGhkJxfYfetguu02G59Np1G0yMAltYlr1GZMqlzZZALZwK+hoAadwSjNeCU6Ikg6U1DLtJZo6XzsB0UsjNxkHDOFTgCR0SY6mNiTRoETusH5njzCxLBuBxM+gafkIGJk8oLINZ3++DZMceD/dOyES67jiGkj+FB0beI3R3LfjB8/3vbIV6pUyfwwgF6AmWiA83xecpt8RnKn7D8izgyle5BRf270HyAaBUmZAYd5T3Yt0fUEwIcOCCVWIebhvRmhR7cZq0/47MStnpKXPLjkKcuIZeXM43SBMAtIUfAkYTODqKcnErk41jjGOEKdO3eWuX4ZpKcsplgDlxzZDiZGGNxwQ2pSMAAkWPJHmWXt8+++28YaMZIsWkCCB5dSCYeQFngAhpgAlwL09969srF/f5tzzyiK4B1MBHQkcZGZtRrgR3sH02HBpQToXGLxMaMQKGxwIwsAAsJN0FAwQQUYs6+Dd6pQFderVy/7W7QSCcjrVjqYnnwytYOJqnN9LycX/My1oytxc5Q7mAxc0nskUcEl7nW6iQAdS5UqZdeQEYfMZ2fUFV0oBGOhEqAjssVr03cuMZqDMZ3RSgpCVAxbB9NNN6WC0kEdTFwnkvrz77tP1vfpE9UOJhJJJIo9uJRKJJVJVpBUpluJkS74FuzY4Nq77sYsB5cCRFJwQ9++qR1M555r18jpda4VScHZ7GBSn5wOpmjZEg8uxTb9tWvXPx1M7GDC3h+igymaO5gMXFJf/JDgUteuCQEukdwjjsaekGwleVe5cmXzPcLpbMP2k6jERpEQBECIxtiz9ATARLcp4wkpVmBMd3AHE7Z//Nln24i89XTDrlwZFf1+RHCpY8e4BZe4dth7uuXpgiYWjRYxZYbOWPQOSWWmwtDJlBXEGF5G5LEXGBng2uB7cq14JJ6czg4mjZ12zZsn+zNRjOMpPoncCmOj6VSiY4lxc6zQIL8XSeEe9wyALOAPuUfAKkCscAkbzesZGXfmmWfaZ+VeBLwihouU8Pvw+ehWYpS26yAMhSjmZ7w6O5FatGhhO4D5/qEQn51iA+KUsupbATIxojDU2AJ7QozCdWNkK5+d7i5PyUseXPIUdUJBAh5RCUNyzCVEaNVkJB6KKJJ2ayq5aEPF8FBpQwcT8z89ecpKilVwiYCKsUaMmSApSIDtksUwFaSMNWKnBrs1opUsNnBJHTZ2cvB+xhr8jtMgeLnelwYuRSGREOuEAxeL4BLnnmW629SxZpdOCjuYjk5dskyQDxA45rTTbDfSynfftWrTaIE+JAQZsRYMLlHhTidVIozFw4nnWlNZRqUYOoGgAAc/3CSv29XjKvdgEsnIEInGaCaPSciSZFnODqYLL7Sq8zS54FrRwaSBPx1MVIhHq+qcsShzW7WyYweDS4xpTARwCcJOMKKCAKtSpUo2wggZIVijCCYz+oCkD4ACQXEwuMT4RCoDSQBFOjIkmLAlJPpsrNGNN9rIKeTBJX6wJWPPOEPmaPBKx2y0OpgMXFJ/jgRgenCJRKGBSxH4jPFG6AJARTqVSCayuJlrzTWnKpUx08hBdoFLts9P701LCrZpIxNVrkkWO7ngXsbvmF6vnoGTO6ZPl7+iYPccuARwdRC41LFjwo7FixdwCbIOJnYwPf+8TKtd22w+18jZEnQGHW+L27WTzYMGyf4ICgsdpY3FU51BQVUwuMQIxdUJAi6hByguwX7kz5/fRuLRAUsiNtyYF3uBjQK4otAhmvbjANLjUswGwDSvdWvrfA2WCwoX0nYwqY7fG4XrZbHQocClmjVtjGI8jsVDN3C96IqmqPbVV1+1rtZIieOSqyF2YQoMSWl2vQA4hpqYDof2rVv3TwfTeecd4HvCYwoVkhkNGshy9Yf9DqbEJ8ANivQAzimcIX4GaKITB5kPl5BvpkygQxnz1lHvf4DTcAldie4lr0kRIAXzdDGx/ygaxHmg44g99RTmv/jii9ZpeiTiXnXFR4zDA2DKTOcQOoBxqezzY1wqnUeDBw8O/PXwhA3hHNPBhU9K/Ir/Qv7XU/KSB5c8RZ1wXEmy9ezZM20OJ1ylShVD0zMzFiYjwuFm0Tn7KFDEKN9Qlpo6QoFTzUA1OIxS5vNSFbR48WKbd0olAszfmKUa6Wd2RGKJz8r7EDymZ+aU8ll4PwwGSp/9Hnxnfj5UYornkmA41PfiZ36HoT4U8xwCFj5fjiXEY5hiFVxyRFKQai/rYCIpGKggxXHHYad6kHnXdLMwCg3wIRKiOpnkNPsP3Dg+3idFnZOV772XOmc/CYh7LybBpQD9pZ9t43ff2YgS62A69p8dTDDJoJkqvwTkjDWKRtU5yempl19uezJ4D4J861zSADYaspfThB2juov51uxBYDY2i1dx7sNdPovO//DDD20pqtMt7ESgohTnPSuSQFR/L9Zrwj4Cro+TCRfoT65WzZKG7M2wqvMIiSp3ktPIIcf/JfBeMxs1km1jx6Z2IWhAGO9EVTmBMQEbcuEAQgpjMgMCsDiXQprmzZtbYtHJBeMSGWeEL4P+iTYB5tCFMqtpU0sKOv3u7Ak7s6yDqW/f1CRuhJ+BJesr3nxTpmnQDgCOXKAzJlevbsvZ9zC6M4l8EkBIOvJJFFA8hV+If5dT4JIj9ii6DqbxdDCp78N9jFzAFJqQ3Adgsg6mCAFBurLXq64FkB6VP7/JBcliwKVlL78s29X33x/hsu9YIa5fPIJLEN0FW9VGYCusg0ltyQEdTOoTcS8vbt/ebIAVK0SgM7jm29XfWvbKK9a5hFzA+BtzbrnF/A86JOKdiN3oZmZpPFXhJP8AAeiczkzMm2OkMo0tAWDCxtOVAqjk5MI6mNSWADAxbpX7PZJuWBvvqvZo/ddfm++CrkAu8HmnXXGFxSu7NdaNN0I34B+yTJ+kLx3QyEakREzLrhtGb9GFz67I7FoxwLXeNGiQxaQUG7EXy8UKFq8WKyYz1Mdm3CrXzO9gSlwCoMDXYSQbfg3d/vi8yHkkhePETBT9ASoxTpKcZCS7DLkHKfahw+eUU06xGJ8cZLRiM84Dx2cs3RWqrxiJHAoYRgyAbqBDi3iBXFSo4DOvJc5gZQm5LN6b3VehdoyRO+T92EHFdWNsM92PdMZ6Sl7y4JKnqBMKGMCH6ppzNQDFWLCcnGpb5gRHShgbjEXLli2tGhgni+A6VGJ/BcuwqTjA4DByhJZQACsUO7+nhRYQgXEEzKeOFmgAUISx4P1YnkegQAKKHQ0wFQd8DpILfCcSSCQXOG8zZszIsEIC40D7KufFfS+MA8aa93FJCqog+F6cO5jOL5jfwTyHJbEELlRMezqQYh1cAhSg+2SDOmRW6ZsvX1qyGLYOpjPPNPCJhE2kFb8kjgCzptSoYUkmCwpy5ZKJem5Ywr0/SYIB7r9YBpcI8Olgosp7Qdu2BjwS4CMTBPlWdU4HU61a1sEUjR1Mm378UeZocECAiFwQ5FNVTOXoviwat5FdRKDPvc7YBsYikPSHGVuDHgXgD4fQLwT5lSpVsvE36JasBpfQAbvUrixXm8F960aUIBcE+CP0/wAJCx95JDWRG6HOsB0deo5I/PAegwPvxS4fktHcS/pP4NnxSwSJ2FCKOyjqcAUqmb2GDmQAvCRwQyaQOQLBrLQ1lqTTz0+SlpGFBjDpe3Mvmy055hgZo/f27BYtZOMPP0TcJUCHiu17atrUbAhygc4AoKbCed+mTVHfCxerxD3A2Oe7777bfEOCdwi9A3idk+AS14DuQutguvdemVCxotkSJxf8PLpgQetgwjeg6jySLlXeC2B74aOPGnCAXJAsJhm58oMPUgGsTPj+sUzxDC6hswGYAHzSOpjS72BSH5GOt0Xt28umwYMjsiVcczqgV3/0kYw/6yyTCWQDAJIu7c2//JLaBRvnhAyQZD3ppJPsfmfUKvaAwkdsTFyQyjUdTOxgmtOqlQFMwXKB/4lPCihIgRN2J2zS9/pr507bETf1ssvMhiAXvAfgFl2QVtwUh4TvQDEJ41IpNs1MzuNQRLELcT8dS3SOuP1b2UKqM+hgopuREc0UKyAXsMmF+gFMVgBgWt6pU1zvyvJ0eEKXkbcqXbq06Tm69PFxR40aFdEuI+4ROv3o9kTOAU4jkW/yd4CwRVSHwfjlffr0Cfw1cqIwkekV5A44F3RIkeMMhdAJAGesHQFYCjWHhw4AYOYc4Vey24/3pAD+SITPwvdnByAdS5yTtm3b2ihXciKekpc8uOQp6kSHDRUHBEinn366GQseWfjGMrxIic4i5pxSvUsLN++XmcCaPQZ8PowZhoIWUMABRhzxGQF9mGnN3wF6UJ4kicIlkgV8RpJMVB1R0QxAAZBEMtKBQfyOyiFAOb4XVaoAX3xG2npR2BiC9MTxAZdIYPE6ADNmtpKcQOmzxJBF8VRBACrRHgzz3u5nBzTxd96T9wME45jR3OkQzxTr4JIjgjOqvRg1xd4MV0FK8gennYQ/8643/fBD6lgjlZ9wiKTRZg3iGG0wtXZtS/gwemL+/ffb7+N99FmoxP0X0+BSgOgKoTqUnTfpdzDBdDAxOpEdJ7tmzoyog2mHOrcrVXfOUv1D0MjyXo697osv4n6GOtcb/QjwEzyq7JhjjjHHmgqycAg56datm1UpZxe4ZKTfh2pyusoAioN3MLmk8aSLLrK9GtbBFEFwBvhNtwtdLxMrVrRRjVS6L1ebF1FSKUEJfwl/BF2CTGBrADUJlAkms5psB9OHH9qIPOwGozSdXGBT6CBZoPp+Q79+EXUw0RW3LSXFOhGQB8YlAXYCau5Qv8cAhDCPHU+EHWEPCsH9ww8/LB988MEBPh/jFhmVmVPgkiOSgu4+Rr8PPza1GxaZgOlgmk0Hk8qOgcZh2hKq1el8ICkMYEWXNO83p2VL2TRwoHWnJEpHW1yDSwHCx9g6fLgs05iC+5hRuAd0MJ1wgnUwATBF0sGEb/nnxo2WmGZEJzv80Bl0PrJvyUDHOPczsPeAzIDJzsegS5rqe3R/XMVlKtvcxwBMMzQeRT8c0MGkdiXlrLOsg4nJCnRIhl1MoO+F/4rtwIbQ2YbMLdO4zfZ+RWkseDyTi1lItpNLadasmRWxhtt1HwkZwDRkiMy76y7T73Q5OluCH5q2g4kOJvVHEqWYwNM/BLhE3onOJfzcfBqD4Pcin+HuhOOYFGeRryE/Q+EeejMcP4n7BWAX34x9S3k1VmY3EXk1xhdHi/jMdELh4xUtWlTOOOMM22VE3pAYkEIj4ktymNy/wTaA1/J7ADBGKPP/IxHfCxCJSRwAWRSwATLhU3Is/u6eB2OT8DUB6Pgc5MPorMUPJVYFpGYXbFbs8fMUX+TBJU9RJyoNqBZo2LChzYkmEK5ataoBNijncAnlRoIfJctIPJQgSjezSTeMBAqYZDCOOglB5owycqBRo0bWrcRxCe6oEEOJRuJ0oYzpBqIyCEcOsAgQiGPTjsoOKrqOALA4PyzwA+i54YYbrIqd4IKkI0AP3z8j4txQGc1xxo4da4b0Pg382feAgaIKBKUPYERVA0yFA8abaiUqFwDcAKAA2aqrMw4oRdcWBjnLEptxRPECLrGbghF5VHyzgyl43BVM1fk4lQlmWjNyKOyF2CpzJJoJ5Nb37i0r3nrLOqIAFlgAnizEvRcP4JLtzVCnkx06ix5+2LrY0ncwMet8as2asrJz59QdTGHe94yt2aP6jA4muqHWfv65LV+nQ4HPEe9EkpeAnJnbTg9gP7Bx2JZwCLtEYMHIBXfMbAGXlKgip8tg+Wuvpe7KCugMF+AfsINJdWC4I/IALEkckeShs4GEwcYBAyIGMxOV6FShOtJVrrNEmKCbUR/Y+6wmkrhcL+wEHa+MVkUeHOiI/qC6mE5ZruMfYXbtoRPQGQBJ6ApG8q1Tf2Wb+iXR2vcVD4RPSLc5xUYUNXHfO58POxMr4BIJXHbnbPn1V1nQpo0BxQd0MKktoYtkWp06di3ZqRVWsYl+Z/wZ9qiwU5JdOmtUPuhMsbFnCeSXJgK4xPUC1LEdTOonc/2xJQ6MRndYB5PKC8UMAIRhj1vV80VBArKAzlitcrZe7xlkxfaz6WeJV8JnpAMakJliE+51kq74A4AA+Jvog3gifEl8QgCmuXfcYbYkWC6sg0ntW9oOJo1hwiV0E7ZjncYjq9TP4D13qm3h98nSAXs4wqaQC2AHNt2x0drhFC4RLwIwLdHPwg4mZMLJBTxa45JpV11lo1DjcWeWp8MTsQ+F3IxkA+Agb0hxTSQdMEz6YRIPOa2HNG4hrxZuDIWuBWz57bffLC/HZ2TlB4Xh0RwjCViEb0++jh316H3G75GPY4cr34XR6T/88IOdG6YwBQNM/Izt4DEUf5DvRQEb34OiNc47xfb4nRQ1cV04Fo/4mExOIk+J7uB63aF6nDwhsTB5U47FefL5Qk8eXPIUdQLgABzBULCcj5F4KCASrZHMCUbJAXRQzfXAAw9YEEbbbLgEus+iZDp8UKrMtOaYBPCAPihplCQcjiPPa1DKJAxQxLwPRo5kITP0D0VUJ9BNROKA6gWADECwIyWT3GfE4BCU8F0KFy4sBQoUsKQnM1BdRQMMYMYxqTLAkLg9ESzmK1GihC0sBKBiJB8GI9kpXsAlR+w8sg6ma64xMIngjcSPY8aUzVOZBISypH8EDgEdUDtJhJFczM4kVwwQ9108gEuOqCLfNGCAzFPHkEDuoA6mE06wUVhrunc3wCGSpD9ViQAHJl+BJGkiEIH4W2+9Zd2zgEGVKlWyLlGWvWbUXRoK0d3KrGoXVMDYAIIJAqXsSB6z94hOxCn6voyhIrBHJlzSeFLVqqk7mDTIiqQCGMBgt9pFkk38nEz7dEIlfB18BSokkQW65NjzhW2nezs4qMxq2rN4saz64APbpzMWW3LUUSYbyAVMdfgC9cnoYCIpGK4toVMFmeD9ALUSZZ9OKMT1JGgnqUJXOckD/DPn13H/xwy4FCB0AN2wXHu6R+hgQi5IDCIX+BgzVS8iO9bBFKYNMJBz7VoreEC+EmHkWXpKDy6lL8QjlsC24N9TkEaMAhNv4Z8jK7GS1AFgooCAbtfJ7POjGza4g0l9jskXXSSLHnvMdjXZ9QxHfvXe4LXIhOmMVasSAjzgWnL/k7Bz+p84g9HyFD4G635iOWwFsTWV+sgNwCQxJtMykBUKPmPBD6WIgO4TOtjRC4xbHX7MMWk+RloHU8uWBiYTT4TrG9Ah/4feF8gFesN3vPxD6BBiEwpVGLPI8n1+l5NEJyJ+JVM16IgmDgn2PbElgNXEtFxTfz0Th8itkOOisLlgwYKWMyRfRr4lnDF22EOKqSnkJhdJXBbJriV8MPJ4gFX4XMT39evXt+LrUMbHhUq8D3q7u8bexJOFChWyvCT+Hvk48k4NGjSwc0OO8LPPPrPOKT5bON1CvB8FbHRgscKE96MzC33gitCxQwBoFKOTb2X1BrHvbbfdJrVr1zZgCXCaAnVPnhx5cMlT1AlwhFZOV9XNjgCCJRD5SEAKgisMBIAQY9/YVxRJtQ0oPEocYIDEDSAMO5cO1yGUGeIYOPsYuTvvvNMqD/iZyvbDHZ/PRXUai8BZjscMVCoVQiVej+N43XXXGThFqzGdTK7azTHBrGP+T0BDsEpXFS2ytCZXrlzZPgeJ82SneAOXCMpI1G3Q6zm7eXNzzl2ymCCfxelUClKRzr6LSBI2JI1IKCRjkph7J57AJf3AlhTcrs4go0NsB1MAeDS5UGd29KmnWlJoxdtvR9TBRFKQhHG8VxKnJ4AgHHq6Pek0AJTHIef+Dyfpjw5mRjYVZHSaOt2C807XKnaP52Q10cXoOpgmV62atrfNVZGyR4MkMh1MWzXQCFdnIE8kBwAuTbYSSDaiQSQDkSf8BvQJwWWVKlUsoETukDH0TnYRep0Eru1FuvFGsxvsREAukA9sCYlCdmcBNlBsENanwx9RmTC54Dtmg8zHAuF7ARgSuFOdCqiYfncb93+sgUsQOsMlBSlWQBZcQhBAgc4VSwqqLQx7B5PKOjLInkdsSSIACOmJ6xcMLgUXoOFDABIwZWDAgAGW5KLLFSYpR2xFrBFuYUNWEHbfduy99FJqB1PevCYXzpawA5RxuQBMkXQwIQvmf6IzEsT/xL+gqI/kKIV+3OsUQBLTMQXDEWAiPgfPRRYYic5odbpRGFfEqCkSq7wm3I7qqJN+ZnYwrVO5pcCJ0d3IhJOLtA6m226zDqY9akvCIWyH+Z8Be4JtSXbCZ6ColIQx+RP2eZFPQW/klP0IJutgCuxgmqi6wfmePMLEsNPZwaT+KbbEU2IQ/ix+DL4PYDpdmnQI4Q9h9zJD6Dk6jNhhTs4NvUhei/xhuMS9wUQgcj+AMHw+dr5jr6O9o4zPSXcQcR/3J8WL6H66pcg1EQ+Qm6OjiUJEpi2h5/ENMkvoA0a8Mx2BnUnkbLExdM4DIDF+mx1QPAIgUfSEb9KkSRObTAWwRM4UYCmS3VieEo88uOQpaoSiwkjQGonScfso6J558cUXrfo6kvFyvBYDRCU31Qh0A5FoCZcAulCaBOhuhiqVCNEiAgRAImfk6AIKBaQhkERZk2DAuDDHNDigOBJh7DAOF198sQUmtWrVyhQ4RdUb14/qERb0YeQx1slO8QYuOaLid/Wnn1o3iiUFj0odheaY+ed0MLGYfY86YYmYuMlKijtwKUAkZBhlNbdVq4N2MBHQMfuc+fgE+JF2MCUicd1JABOokxhG34cDLEEkl6k4JrgiaHC6hUo+wH5Gs2ZX8A8owOjEJWq3ptLBpIFNsFyQAKKDaYnaYMZi+R0G0SUq0UeMGGE7GSkuYdwio5FINFK1Hsos9awi28HUpYuNwSMp6DqYXHKQimP28Nh4KgAmb0tCIrpPuM/xbelepJo0va/M/R+L4BK0T3UA13x+mzYyoXx5sx1OLliqT1JwdtOmsuqjj1L34XhbchC5BBaVwyRwmDSAXcCnJKYCbO7bt68VxCEnxD8UNvDIeCtAJuSGKmPkKZJkWrQIgIndStbBVL26jWg+ZAfT8OGpxQpqV5OdSNQRi7ZS34z4mXudR+JBl0SkiBCfAZsAgEQHCnFf8A5dfqZghVgS2SEZGq3iyYhIZZ0dTHQw2T6/00+3DiYnFwBM48uVkzm33CLrXTdsggCHOUnoBEZeuZ1+MLollsh2MKmuo1iBUcyMZMb3dAULxKvT6tVL3cE0f37c71bzlGr7sHPoPAqbTzjhBBvTxg7wUDpiXAxOF9FPP/1kupACdHJv+EeREiA+vhcdPgAw7NdlChGgVVZ0C/N9yJei1/H76WLC7yMOKFWqlMUE5BiwC3Q00dFKrgG7n5kYFH3AuQLAIlfI+hJG8nEsuqLwKxzjc7Dag/wXBed0T8EATr179zZ/JSdjE0+xRR5c8hQ1Qsni8OLsXn311Ybuo/yoxKZ6gJFskShijk0ARVUW4wIIxnGUwyUMEQbC7VsikcNc1mgRnw0Hn1E2zDHlHIQCPuD4k7D8Qh1vDCTGJTNVCSQ82UnFfga+GwEJowRDIYw8zifgEoAbnU8eXEqleAWXqPZljABjJqgsZ341Ab5LGLODKaV0aZmlDgy7NUgUeQqd4hVcIomzb/1624VEJ0qKOq1UnaeBCHQwqawwIm3lO+9YtWlYVecJTFxbEoA46dg2ZCEcYiQJ1cckFgH10SvIEKMHSBbyHuEeOxyiG4Fxhss7dZJJlStbx1KaXCindTA9/LABUWHvzUhP2fgdY5EACbD9JAXZl0g1IZ3LBHD4APhAOQkiYEsYcbnuyy8z7GCiG4GxeSzZtw4mDb6T/ZqGQowcYXQx/iK+Gj5c+iQB1z1WwSV9cwOZ2ZuxgCKqSpXMr3AJQZLFowsWlOlXXWU7UHYw5tMniw8grh+JNBI2gEsATSRsABuRDYCDDz74wJZv06kE2MQjCTmK5LAV+O0kjPFFSXzFAtGhuoMdTKrTptWufegOJnYw6ff5c9u2wCuTl/AHuNaMQGLyB7E0toBOVrqYiUWG6L1Gso8Kc2JL4m70CElJCgSxIzyH5CGFjVSkIyPIDyP0ctovpfCArvh1vXpZB9NBO5hUx2Ff5t56q6xVeQZg8hQZ4T8wxYQ903Q70AVJQjrWiHGG6AJGNNMNG+x7wuyGZWcwHUy7VN49xTcR2xA/McaTjroyZcoYiMO+cYopKNw7HOH/AJyjM9F1xOGAIejAaHQWoW8BehiFx9g+GHuclWAKx6YAnnOSkpJitp6OZWw9+b0rrrjCcqvkn5i6dKvqSfzDzNzPFDEAwAFQMeGIYgbsA/aHbka6wIIZv5RHPhPPY4d8nTp1DJQiRqF72gNMniAPLnmKGuGsonyokKJbxiXfzznnHPtdpMEvCo/WTJbIMYYIw3Eko5MRYcj4LIzUu/nmm60ijGoAAjPAg2gR1ewEA1QFYOwAxkJp8cWQERwwcomqRIwkSjtUYpwGnVJUwLN0kGr4UMcHYsyofnTVI5UqVRIAOD8WL37BJUfMo6faa2ajRqlJwdy505KCOOyMNZp3zz3WzWIdTCEkBakmJBnA+D0WrdoOFXVYkqkymfMUl+BSgKj82/j99zJXP3v6DiYYIGGWygxLs7nGoVxbEgfMvCchsEv1EVWqLN9Oph0qmSESRl26dLGiDJc4LlasmCUVczL436b6bnG7djIlsDfDyYQL9CdXq/bPDqZQACZsr+pRqlN3z5tnzAg1e20I+ibeCRtCsEuAhi9Akg+bwShhlwwkUchYYYpdKOxgLAWdTATQsULcz3ShWAcTO5hU3zm54JG9Ga6D6Q98nlB8PwAKlQOOvUv9HWwJY3ISGdAGQGJfCtW27L/Avz3UDP+YBpcCxH29oV8/A5gmnHuu2RL0BHIBU3U+iw4m1XWZ6WDCbpCIRi6oVseXSTQfAz8CQAkfoqmeI5LAffT+IQnM5AeqhxkTxHPw8Z3eIPEEwERSjnE1jLghRqI4jc6WWEj22A6mYcPMVky++GIblXhQB5P+fpHaGjqd2MMXij1ABtjLYzpD5QmdkQg+BoWJxBnEb8Rh3O/E0QCPJFEZm0SykzF42AsSjyT82LuBv4leQScAMKJbkB/kAptC8pXXuvGqOUm2g0k/NwDTTI2hxqjPA6jk5MJ1MAEwUaxgO5hCKFDFZmA7LC5BZ2gsjm1J5k5a9AsyQkc08Spjt7A1sZoMJl7YPHiwzNeY1DqYAjuYkA2LV4sWlen166d2MKkepEvSU3wTOotcIfaLMdDE0BRaYPeIr7F5THFAryG7xE0A6vjN5MkASgBO6Xhi2k+0Ym/0KiA+e+QBlgBiiO1DJXwz8pfcf/h7Gflq/A6A7VB+HDkGvju5PPxAupY5T6VLl7a9TOh2fkdxeCiE7ufzYFMoaGQFBvYk1FwhvgXFDdWrV7fd+gBvAE7YJk+ePLjkKWpE4gTFAoiCU+yS74xno8ouUsKYgNgz6xMlRpImnE4olDfGgqAch/skDXRA3ukQClUxh0IEgMxlpeKM7iVmk4YCPjhwiUo05iFjOEPp0OJ7YYCofKVNlu/FWKVQO6ZccEvVNJUjtP4CvjHaL5IOsUSheAeXCMQJtgASSAqODlrYD1NBSvcKQd66r78+cgWpyhtL17eNGyfLVbbn33uvrNDHLUOHWvInWSjewSWuI0lBFnAvePDBA0YnEsgBQpIUnHr55bJCnUnbwXSEpASyQ7Jnddeutux9SYcOsr53bwOaPB1MBEIEUSSQ0ClUK2ObqNqjaymnKK2D6dVXZaLqPDeixAX4/B8ggc637Skpsv8IS2UtGai6AR1EpTrjkFa9/751PyVDVxwBJjYEm4q9YFwRyWMSw1SV33jjjZZYpvuAsRQjR440EIoEEHomVoiRmlxH28Gk9gKACXlwnSrYkjHsYGrRQjb27y9/HAkg1e9mCWj9vks7dpRF+v2pSrZOhhjaIxNtopiHhcwk+gARSawcqtIW/y7WwSWSt4w2sw4m1WcTK1Y8YAcTdsX2Zlx9tazu0kV2zphx5HFX+r3QQSvfflsWPfKIjeuk0IEOukQjFmZz/5NY4xFfk2kKFJdRuEfnAb4G+oBuWa479oGEFc+hsplYA98D+8HrYyLZo/c3xSbbJ0z4p4MpT54DOlUYpThB5QWAaZN+5/0hFA5SmAAwgX9BF+2Kt96SnbNmxT2IQPIUsJnEIb4k+zYqVapkleWAjow5xzdgHBFxJiM0iU9c97RjfE/+Rgcc8Sf2hWJHdjkCMJGs5HU5SvqZbQfTF1/I3DvukDFFix4gF66DiRF5jGgGdDgSASRt+uknsyHoDGTOdkSqTCUjwIRcsNOT7niSyexpoXg1x6/94Qj5VX+JHUzofMatIhNpcpErV2oHEzuY1Iei8M1TfBM+DIVXFFNRWIeeAvQAOAFIYcQnIBKFePhLAKX4zYyNY2Qd3UToRge0R8tnJv8FcEUuj6I/unXYnx4qYavx8/js+P/pcwLcn9hxiuWx6RkR54b7FduPH0AswTQDpl1QSM7IPMbVhTqliK4l4gsKUshhUVDO/qVQc1hMosL3ZDISBRBMSXpAY32+pydPHlzyFDVC8TlwiXmpLvGO0kKJhUsoVRQpSot5oAA2kYxpQ7HjVGMcAJVIBhOQofjpNooWEeyh+DFIFTVo4nPznpwjkgoYEoxO+qQA/+fzUckMU2EWSocW34tKaKoY+V6MtcOR5LxhCA5FvB8BK4AWlQ8EIHxeKhKoTMBQx2p1U3YS8h3P4JIjqv+sg4kdTCVKpFWQkvzBaU/rYPrxRwvecfIzIpLB21JSZPmbb1oFGdVlJI0I5LaNHZs0y9hxYOMaXAoQQALVodbBdN55B3cwnXSSdb2FsoNp17x5slbtAAmB8RoUsldhvjr/JJoZk+PpHyL5Q1KQERAUBKBT0C+MGaBKOb19yAkiMQMQ5DqY0BPIhEsas4OJvRppezMOQex/A3xe3L69jdubqHI2s2FD64Kh0jjRCaCIKnPABEb7UshBgEyHM2OLCKYZd4Hdxp5QlUmQHKtERTggAft0xmrQ7catuuQgO5joYtnQt29qwcEhbImBmLNm2fjNqbVqWSJpmp4HbAmV5wZARClREEtE5S0+FqNOAJYobjpUwg89EOvgkqPgDqbx554rw4891uTCJQfHFCkis5s0kdXqc+/WcwBYmRHR5QgwuV795pk33GCdtegNqtlN12zdmlDJYvxLJijge5NMI4mG/x0qASIASpCQY6wQIzWp+iZ+yukuFYiuIq7bMr2vrYNJY5QDOpjUd2I305E6mPAtKWSgIIbdLJPV/uBnsCMSWcFvjefONgop8SXd/kViDHwCJlIwFh6/kgIF7EMosRlxJjE4Ff3sFmYMPPJFZ1xMFA7q9dyjtsQ6mPQ+p5jpgA6m3LmtiGXOrbfaZAXGOR/yvld5wWawE3Kq2lN0BmAmtmWHxtNHKoBJREJGSNgzCYXrTh4FXRMPZADTkCEyX30iZAAd4XwM/FBsiRUraEy7R3Wljy/in4inKa5GX2EPySECYlB09cwzz9j4YPxmupTQkzC+NLYumsUUxPboTrp0AK8YP0fXEnm9UAvmsbsAuwA3AGYUiwTbYuI//k6ej0IBCkVCJUApitP4TNh8ulIBkI9EfC9yVRQnAJRRvMB5RkccLlcYTIBh5CeJXQCX2M9O7hC75MmTB5c8RY1IouKo4rASHOEU58uXz7pnSJKFSzhGtPYzMoQRbwAgBOXhEoE4eyxoc8XRJhmMw0XgTtVEtAiAiGoHKsWoRGf8HjO0MZgs1KRLCEOYUfKIBANGB+b7h9KhxfdiOSeJCr4X554EJe9xuMAS4AqwjqoQjDgVEJwPEmAATodKdiQbJQq4RCKHqt9NAwfKHHXYWLKMs+7Y7c2Y0bCh7WA6VDBG4geHno4WdvMARlCVTHJwzeefy5/qICYDJQq4RMKGBD+j0KgCTknfwaTfafRpp6XuYOrcOXUH0yH00sYffrCuhRR1egkGba9XmTIGQIRSeZosROBCUNGhQweriEOfID/Mz8Y+oJujVX0XCaEDABSpBJ5UpYolBZ1cEOCPoIPp7LOtg+lwO5hs9wZJH9UZTu9QwT5Xg7Ud06ebTiE5lKhE9wFdanQkM7aK6nGY7mL8ETqYCKIBmgjUsN88P5p+STTJxg+tX5+W/KcwAXlwoCNdK2NUZ8y+6SbTCRQ2ZER01LJXg52AVCM7O8RehY3q+wFKJlpnGz4dVaaMQOT+d77Woe73eAKXSBbv37pVtvz66z8dTPqZ0+RCbcko9YmnXXmlgZPszcjo+u7buNFGIy169FEZV6qUvRYwAjB75fvvy050RgIVPlGJDLCMH0EFtutaDJXciEWSbtgTYg58eSY9UKmc46SyzfXCDixTPxoAmaIV5CLNlqj9cx1MG9VHzciWcAwABGQHe+SKHdgdiu+Cb4vsxCsBKJLswxdwMQZxJLE0SU5iYMYXhSob6AZ2aJCwJQYFtGInL7YmZkAG/YzWwdSrl3Uwpd/BNEx1xtiSJQ1gIr7IaDoC/ijFLXS+UfDmdogCVjGtYc2nn5qtSTaiGxZgqYX65HQXAFrjd8YLEZds/uUX61AELEQuYJML5dGnnirT69WT5a+84juYEoCcviJ3RU6LgizAGQrA0X3IMp39+NH4xxTlUFgNMEJMFS3CF8Om8h50+wHCMJWJXCQ5xFCIQnJyA6zyYDxpcGcRx+dz8ztAGTgzKzB4PeNy6ewid0f8wGc9EvE6zis5P/J92Bf8UIoaQi1CoXuKGJVYlddTzMKkI/wWT548uOQpakSwjMIBmadijrFqVGKzR4JxD+EQx2SuOMqcahuqPFHEoaLrGRGJYIwVu4SKFi1qIAwgEM56NKuECeaoSEfhnq6OMnNRWZxHVxe/4z35PlQPMPqOKjTGIYTbzkslAYqd6gUCS74XYBwz2QHjcCZhjBf/xyAD+n3//ffWTkzQwo4HjAWfmy6uQ7XoJiMlCrjkiN1IBFuMFQjem+EYwGje3XfbeAnAqPSdSFSILVNniYRi8OtIAq1QB3BfLCQzsoG4VxMBXHJE4obqUJYsZ9jBlCePJZLXMrKNDqYMdARji6hAdiDEUGWOA/hAcJ8sXW1HIoInOk0JXLCXyA5jZLEL0VhEG20COKLraIoGMySHXVLPJY1J+tJtYjuYMrDRWzTwmde6tXU58vwhysgGQLaNrcH+JrBscE2pTiSJTGAGY59Z5E9lObaYBf6MtyDxx8gPqh0BoPAPYqUDIT1xT6/64AOZdeONlhTEliAbLgmETWA85oZvv00dkZcOlCYhtEx9EEBHQAjk4hdlEsdre/VK1RlxpkcPR9gLqmEpMuJas4j6SD5tXIFLAUIHcM0X3H9/WgcTcuE6EkgKIjOrXAdTusTQ3lWr7PoDOmJLnFwwJovOhK3qj9H1liiEz43PQOIslP2s6Qlfg9eRyGLEKrsQ8ENYvI28xQrZCMwRI8x/nHzJJTKSbtj0HUzsYHr8cdmi8d4+1ZvBPgPXfPv48bIU/1N9VycXo/LnNxABoPpQQHY8EHEaMYW7z7mOJO9IIgI+MhovHPkAtKKz7ayzzjJ/AxnhWFTOx4SfqtfYOphULzKem27Y4fo5nY8xzHUw3XKLbPzuO9mnnzsYlMZGsOeT10+84AKTCWSDY0xVXUnHHOOak42ISxm7jG+JP0ExKUnveCLi1S1q6+haHVe69AEdTDwSr1qxAh1Mixf7DqYEIvKK+M0AJ+wEJ39H7go9GcpUn3AJnwqbjJ/GHnlyeOwWImYLpUOK3AB+OyNM8eux63QXO3J/J3eED0jebcaMGYG/Hpl4PaO1KeanGI24MZSdSbyOPC05VWwBxQYUOGXmXHJeAPxYwYGdYtoRx4ikkcBT4pAHlzxFjVBYgEEkTpgXDriB0gHpD2cOJ4odYIlRclTf3aIOJUYFEIX3CpcAfejKYU4ry/kAYqiEwMGOZuLGVaVToQxoU0idH4AInHoW6PHegFu0tF6iARbfj4oizl84BpPXEChQ9cx7AewRoFCdQDcTj4B0AEkAJG4BMEAg1WwYGowbxo9ERywmsXKSEg1cIihjfAgV5XNatLCuI5csJsin6m9siRIy49prbbdG+gpSnHcSycxI53XGuXLJuLJlDVz6IxPt3fFM6KJEApf0C1kgt33cuNSK8Qx2MJEUZEQaOw4s8ZtOV6xRZ3pStWqpY28Cr+PnhY88Inv0HknGufcZEZXE7FGgipjAhcIDOliQpViUm7QdTK+/nnp91cY7ueDRdTCxu2sbY43SAcwkB+hSGn/OOZYoIvnDa2eozSKJaDomBpPk0SJsKtXm6Iv0TFEJNpykDwEngBL6hOCPRcIUjdAVHklhTVYR9z/JXDqYAAtMZwSSxciFdTCpnbAOpu++kz/SjVulKw5bMkUDeEBoAEeSRozTBKhm/F4igUsE5iQF8MdIVHC/H6kLIR7BJa4xOoP73jqY1CaOUFlwCUF0AJ0rdLCs/uijgzqYKGphDCtyA5iNXMB0wdIBuW3UqIQCl7iOAMjogHAnBiAHjMZh3A2+CMy4TQrPqAYPZQpCdhD+447Jk62bmaTwQR1Mxx5rxS2MY6V7MXjcKp20jF5GZ6BrnFyM1pjKOlQ++yyu934SN1Jwgh/p4gyYWJGxeCRZwyk+oQOWJCcJ0jx58tiYJ0AHErYxAzao/O5dtsw6mChEGVeypMmEsyWug2muxssUONno7gBhI/BHsRmMz3RyMeKEEwxcWvrcc0m19xNdgG9BcS9db/gSjNEiTo3HwlEKFulkXfzUUzJBbckBcqHs9vktU7uKT+EpMQibhX+EfwzQBCPXyHBW2jPuH/Jx3DPE8+hj1luQBwqlE5gYDgCmteoxdt5RSBY89o7jM16PnBLvQa4zM51L+AhMN2BHOjlSfMFQphzwvuQlyfux1698+fJmFzJzLvncdDu52JV8KkXysTplwVP2kgeXPEWdcFzoyqlUqZIBKSg+EiUYg1CIZC2JFrprUIDMUqXaikA8M4r3UMRompc0oAHQAeBh3ADvk5nxE6EQ3wPjx2dGcdOtRPUD1WKASoA/VKRhsDhPZ5xxhlx//fW2qJDqg8yCOwQHtN2SoKTKjQV7AEa0zVIV0blzZ2Paitn3gFEieQUY1bBhQzNOJMMxpjExQiPGKNHAJUeMNVrTtavMVDkgkHNAgmPrYGJfzo8/yh4N+hwwwAgrA5eKFPkHXFInIw1cIlgNSiAmKiUcuBQgxicCPGa0g4mAjspBQAESOel3MJEQpIslGFxiVw/LlQ1cyqRuSzTCiWdsKqA/9gc7ROCPnSMAIQkYy2QdTHT7XnrpAR1MLtCn44TkL2OxggEm9m0w8gZwie4WEj+8hv1vJKAtgaiBT7ITtp9OA+w5CUXnp9xzzz029grZicXiDyqGV3XpYgle9vkBKiEbJI1hKo5tB1OfPgckBUn4LVF/BHlCryAXaeCS6pLdCxYcci9PvBGBPX4E3STsDsBucL/z+8MRf487cClA6AD2bgEwTTj3XLMlzi5wrUkKzmIHEwATHUwBH4MRqhQqzFJ5GlWgQJpcsMvLwKWRIxMKXIoWMZWAJBhFZsgJMRhFC1RFU5wXK0SXNLuVAJjoYLJ9fsEdTCon6AAAJrpeXYETwJSBS6oz6Ip0+gU5Yv8b/my8g0sk64gPXZwB4yNQnc7fw4lX0TPsJSHZSbU6fir6hNgawDtmSHUZOp8OJNcNy2hlfAuuMzIyXs/FXJVxdrvR4QjR3YYNsuKmypXtueiMkSeeaN3WSzt2TCpwiZiVPAqdEzVq1LCcACN4ozmhJbuJeJW9nexas7Hbem2dXPDIGN7pV10lqzX2QoYSaWyqp+wlYns6fADgS6mdYY85neaMsjucv8V9R5EIsVy7du2kXr16VsBO7jHYbycOZGQt+highvwchWWhELoc35GYkR3r5KX4XKHkGyh85/NQtEZ8QbEBn+NIxGcH2MO/IDZBpwAu0bVE8TpxSVaCfZ7ihzy45CnqREUVDixj1kiKoJBZxEdAHUpgw3MYEQMgg9JlYRyj43B+owEAAQAwdxhHHZCHCj+CdgxJtIlj8plRusw47d+/v82NBXxj/BxzUl1ykXmuLMZjMR9JacYeZKZ6kXmpVDcTSFKJQPcYY3aodKZaYuXKlWnMbiwMEa3GVCAANPF8jCCfi9mvAEzeUPxDiQouWbWfyg7ja+bcnLrzguDNJYsZKcEs+1n6HelgcrPsAQgYa5IeXCLxkwYuJQElKrikX8xmnTOuzHYwqXPtZtgjF1xrOpgmq4O5Qp3iPapPHK3t2dODS4ch7AHOPHoDnY+Dz56MAQMGxOQ4vPRE5bh1MLGDiet8Uur+JK4zj4xOBECyHUwqP25ECaCUB5dCI+wNI4ABIapUqWKV5iVKlLAiFaohw+luzmoCAPpD/RbsBGBB+g4muhHGnX662Rkbkbcmdf8aSSDrXEpwcAkQiHufXQHc7xT5hLpQP57BJe5p7m32ZlgHU6VKlizmGjtbAng0Tf1hwEmXAKZSnf0qHlzKHDHxgSQYsQVVxaeqnSaO6tu3b6YWhmcHuQ6mpepX2w4m1XNpcqGMzqDjDYBp86BBqbZEfRMbi3cocKlbt7gGlxhfRzxGbOHiDNfZTKcjPkI4sRmgAlNEGJeOLeG4xMBMzQh1h0h2EQAzPiW+5Dz1q7EbyISTC4rg2As6V+NVbMS+QMX8HtWvVtyUHlxSXYnOSCZwiZ3N2BryHeQVSAaTm8mKXEd2EgDTpp9/tgIn9rOlxSQBJoZlXyP+6c5MjBnzlLx0qHuCwnOKrynYRmfSgYS/dThiChJTBgB+yKmxGoQC+/T7oPDxAXvJQTLylNwbPl4ohN/HGDpyDhSRk1sMdd8UOUE6YClor6S+GPphxIgRgb8emvAdANueeeYZ+7zYDrqiKdYnNxbNfVee4ps8uOQp6oTCpFuHahmUZsmSJQ0Zp0qTWb+g96DuOD6wGwUD2MFINsAORoYAwNx///02xi0zc0iPRFOnTjXHncqtshqkUuEHmBUq4dQDvND+eSQjk54ICgj8SBoRJFCFxng6RiCQjCaAIInE9w51txRGkYoCggO+F3udUPwYHsCjIxHnn5EZJLGoQACcekwDOd4/1gLRnKREBZccEYyzg2mWyqIBCf/6ZwcTDjvzz9nBtEGdGCpImZtPxekBY/GUx6n8MC7Nj8WLc3ApQLaDSa85Ab51MOn3c3JBQMfIkRk33GBJQDrb6GBa26OHTLroIgMdkAmCfJJGgFTJPhYPm8EYGnYnUDmGfWS/DoA+O/fiiayD6YknUjuYAiPynFxw3V0HE8/br7aezqV5d94p48uXt4Ryso3FyywRpJIcAlCi+AR7g7wQDLqF7rEIKjDGzjqYbropbZ8f8sC1Rj7YmwHIsOH7760IYQcLmdWuTtVA9YCxeNWqJdRYPHxfAGQ6yelQJyEQaidJXINLASIpSKcBO5gmqA4I7mAycKBQodQOJqrOFy+W3WorbCxeixYZj8Xz4FKGRCxFJTGTEvBPKWAgFiMxRnFZrJHtYFL9v0x1ALuWRlGUkkEH0+J27WxcL+MSsSnsaQNccnJhY/ESAFyikJK4lNHyLs5glDrXkOReuD4luoYiR0Yw0cXCcfFVOW4s7sqgE2n3/Pk2Im9W48a235UCJycXjGgeX66cAUzsCWUknnU89e5tRS9OLvBZrXMpycAl8hRcaxLAlSpVsjwDIzMTgf5Yu1Y2DRliHUwUKwEgBvueYzUuZUTeKrUlu+bNk/0h2llPyUvE8twz6F+YXagA8dw7FGgwQo6dZXQX0T1Kfg1mygA5SnIAjCwFkKK4no4icnEUdqC30xNgP9MrOD7gL34+xeccBxuO/8/noVuI3CE5R37P3+k84j3Ik/J+5BUzIr4TuSs6qfisfHZ80GbNmsnJ6lNVqFDBJiJwDP7O93bfyzF5WfbD8jrysXxOdAorNcjrkheLxXHdnnKOPLjkKeqEMsP5RfkCEqHE6KSBUYYg9QTEM2fOtJZtFCVBMwE3nTcoLpB4giOScCg7QKhIieAb5xrlj2Ik6KIiGOVMm2eoxGfhGHQFZTYZCDBFIgCjgjLGWGAUAN1INmBkGJdHpQRGhu9+JOKYGB5AOZR9/vz5zYlkeWAoSwcBpgg4+T50UmFwqHDq2LGjAXGeUinRwSXG3BGcbVQ5mN28uQXqOOkuYUwFKR1MMzXI26SOElXndC6xUNl1OsEE+4BLrsMp0SnRwSWS/fvUMSX5QycKMpC+g2lM4cIy5bLLZHW3blZtyuMU1SEkBHmeC/B5ve1oioNEaFYQlV0UXjzxxBNWNYZNBGSi0IBAIt46RUns7tLAanmnTjJRdWL6AH/kCScYkECFKdXpjFkEoKbaFJ3Bsm2SROx1o0OOjijkzVMq4StQxU5AR+WkSwYCMKBbCGhjUb/QZWSL1elgUnvBiDzkgWuNfGBLGHU0t1Ur2aQ+HvaEQoXp9erZ3wAd0RkkCKlcp7M2EcAlbARFPCQoKGgi4A/1nk8EcImiAkbkbR4yxMYjBncwIRd0I9B9MuOaa2y0FdXp2BL2tGFLnFzgYxi4lGA7l6JFTD0gniKOYHIEOgNbQzcTEw5ijtSHAmDaofcHAFOGHUzqZyMvS555Rtb36WNdcPiZjNp0coGMpO1cWr06cPD4I64RsXKRIkWs4DCX2kqmWzDCnNgzXEJPkAhFNigkdDEMe5FDqVzPCXIdTOtIoKoeGFOs2AFyYR1Mqg8Y37yakW/jx5ufAUiJXMDIjnUuPZdcO5fQA8jR6WpriVkZ78WorkQgS5oHdzCdd57JRJpc6D3DiLy0Dia/g8nTEYhcGHoQQJaibyYnVa9e3fQweTHuI7qQ6Eji79hT+CGNa7m3brvtNtuvTlEHRWC8jtwQOU9AmvREzEcROKsy2H/EzxyX4jEKQegyRN8DcuEvAu7Q7c7feT+ez+8oWiI/lRHhF1IkTiETI/r4ToxcxR8g18jnxKekmIHvwnPc98JXpcOefCxdVTfddJMVQgJGka+kKJ3vRT4zHvxPT9lHHlzylGWEsqObhiQIHTUg+CgnlBegE6NdGHdHuygdPIAZOEKg/MzzpGIX5yhaRBKGESSMI8LRIkCno4qdRKGAAq4CgMqBnj17moMOOOYI5UoXEAkDmIqDQyn89MTzqBxD6dNqeoUGV4AYAHBHIr4XwQjnk+oHgkkSllQohbqkFaNKRQOGEbCExCcgXySBTKIR1yiRwSVHBOWrP/3URlWxg8lVkJL8wWmnepARJexQINCfqo4UTjyAwygNgAEZ6GKxRHESUMKDSwEiiQfwOO+OOw7awQQzAo8Kc649YAOz8qkqJXmIbDDKiAQyFYfJSCSRqQCjaIDdejj16A2WuMZkwi8TtE31IjphitubEZAJlzSmahiZYFwmAOPUyy+35KHJzYknWtJop54bAG4SjZ7+IbqT8DeCbQ5BbqtWrWzMVaidLzlBdBytpoNJ/T86X4PHrfI4/txzTR5WaCC97JVXrNOJUZv8DZ1BYgjwCXA7nkdpcu9TTEQwjm+Gf5tZ3zYRwCVHXE/XwYQMACiiM1xykKpzbAndbCs1NljwwAM2YpHnwHRErlL/m5FHfqfGwUSyibiKRFCBAgVMVgCnia8o+otV+ivQ3eo6mGysbsD/xJbQJQ1IsKBtW/NRlwWKGuhgQWfgr9IdbTojjoubKFoksce4XPbxAi6RqKRQkwrycIniFq7/p3rugu0JP8dyrIePjS0BYJqpMarFG6oDnVzQGUv3CkVxdDpSkDDtqqvSuuyxKW4XV/D45kQlzhf2gPzLNddcYzEJSXK6DKI5BSYWiHiCYoW0HUyBa45cYCuYrDG9fn0DHumCcyOaPXlKT/hpgDgAOHQsuWJ34jVyY+QvAVrIYVIgyCPPY9IPIAz2lefzXAq9r732WutMAhxK39nDPUp+rqvqJHx5iumZXkFHEsfjMwAu4d/xekAvBy4B/FBwRi6T4rPDEXqA9+a1FDWx24n96k2aNLFiBb4TPikAGd8Fdt+LR+wQYBaAEt+dY5AzHTVqlOU4PXnKiDy45CnLCOVJ4oOuGBxiFCGKEaWMskJRwSg1EvYkYgm+J0yYYEn6zIAzoRABOJ04LM1j3xIOF0qWBdl0EB2JAGCYl4+SB1gCIKMK3RGOOx1QQ9TRYa41YE1mlC/JBioiKlWqZEaJOaahgEt8L6qRWMrKmD+qEZinymcLJfHEdSIBzucl2ckIjcKFC5uBTJQW+mhQsoBLJHhZtr7xxx8t2ef2qTgmEQRoQHXxApXXRXo/T73sMtu9ROBPFRkVxerVBI6Y2MT9kwzgEt1GjDXi2pLAsX0qGuAjEwT5JHjoRphSq5YFeks6dpQZDRtaUnlChQoyJ7B8+e8kncuMLcBmUCVMoI9DT3EF1WvxlBjOiACSSfQu79RJJl14YRpwhFzwCOBEEhl9QsfBnFtuMbARGUJebEebH8F6SAJUoBCGUb7YHBa9U+34/PPPx+TuJUcAQn+sWyfrv/rKihUMYNLP70BHAGp+R+facpbKqy9IdwJyMalyZVmkwS2V5gYsqZ6NV6LYaPDgwWYPSDaQNGA0dGYokcAlbAkjMDezmP3ee2WC2kpsiZMLgEUSwvgVFLAsbt/efqYLEt8DW7Llt9/kTz2HyTxi9VBE0grgmUI9xvkgK4zLxj851PicmCC9xw/qYMqb1+QCWwLQRDECxS34GBQ0oDvQGXS0UNgEsID/ynjeeCWKIIkz8BUYhwe4RMEfu5EYaxcuEaOSjCShGU/gkpHqjL1LU3cw0aVEkVuaXCijP8aWLClzbr3VRvXySBELgOPECy4w+0L39J8xbC+jReQqkCHsDDIEQHnVVVeZ/3mkZHQ8Erth6WTEVjBuFbmAkQt0BuNWGZFHAQud9p48ZUTE8gAx3CPk3sjnAdAS28P8zO8AaPm7Y/5P4SD5Rfd8cnI8UjiIj54+D8B74bdRSMAxmTLEe1O8zjEpXOe15E/JT7o96fye92KqER1JHONwxPuQu6LghOPyGWHyfYf7To55L8d0KZHjImalWwk948lTRuTBJU/ZQighlBuBMBV1tHySGHnuueesvbJHjx72N8CbrFJYJIB//vlnefjhh62Kj4o+RuKhXFGURyIqiBk9B2pP9TmOG5/XEePyAKoAnkgaAkRkZmcRhoUqAbqPaK8lAAgFrOB9qUpgTxMLB+l8ovqB44WScMD48DkZQUi1BbsdAN+owuA7eEolqloASak6ZleKC8wAl+g4Q4Yx/olCOOxUe01v0MBG31Ed6JLFVhF26qkGHix6/HEbdcXcc2bgb9J7gOA+WYj7JxnAJUckf9jBNPcwHUwkAgEe591zj1WTIiPsTtmlzmqyEfJBAOG6FhhHQAVyInQspSc6mNiLYSMR8+c3PYFMOL2BvCA389S2ADSRIGRkCfuWrGspgYjrHi1i/yE+AcUjDljA7lCFyEjcWCfG2tFpQjcjAHTwDiYYMIkRefPbtJHZN99snWyA0+xk2pcA1ZEE5XTnU1yFr0aCIBwwCP/18ssvT5MBxq9QaRuvQT4+xnr1oxmRNyFdBxPJwdGnnWagJHvaAKTRHRQ2MPaM8aoknOOZ0BH4lRSBAQjB+BL4DJHoD/x57A2V14BKyAogEzokuCAuVsk6mEaMsLHLk6tXT93dGNzBpD4WOx0ZuQnQCNiAbOB/7pg6Ne47YEkmoi8YwcSYc8AlYjsq3PEzwyUHLnXr1i3+wCVI7/c9+vnpYGI3LAVtbkSzgQm5cxu4QFwyR2Ud/4JOewretvz6q9mSeO6ADZVIOANCUshALE9MT6fCl19+eUDOIpHoz40breBgvvrYjE11cQlywSO2ZFrduhbTsvfVdzB5OhRhew9nf93f03Nm6EivwafjPkZnAw7xCOMbhOM78l5Hep37TOnZk6fMkgeXPGUboRRB8AmgQOHp1MHR4Wd+x99QolmlzFiKxzgAOnIKFSokZ555pjnwVAaE0iHF6+kOIkBj+R1AAoCTIypROT4zUxljQzVAZqpTORccm0WrdHcB7ITS+cTnIonN9+I7XXDBBfb5Qk1qE9xSxQDIxxgGZnzXq1dPunTpkpBVTpEQXXW0L6cHl3DcOeexuCw5XGLHBSARYNEcFmoXLGhOumOrLmbXzqWXWoJ4h8oQI/XoYkiGAM4R+iqZwCUCfIL0bWPHyqJHH03dwXTUgR1MowoUsGpRQCWq0xlpwq4NdrEkG2EjKDYAgKb7BIAJXUE3Q6I57mk7mNSWTKpWTUbmy5cmFySNSQoCJAAgrOvRwyrU2d1mgX4CnQsCQ4o+QvErQiESRRTFYHeoQna2B30TD6MprINJr/P6r782gMnGrQbkwmyJ6g+rLtb7Y0XnzgY2WvfBrl1x3ZnC/e32fOIXUlQVyh7MQxHFTYxMduASQBMjU+KW9PzgL2z5/XdZ0KaNTKxYUUaoX+ESgiSLARYmX3SRLH76aStqYGG/+RgJYFfxvYl7AHzYicDeU6qKARci8RsoLKPQjQkRDlwi5gGciOnOpSDCJuyYMsVG6U678krrfnX6wmzJscdaJxugI8D1dvXN8UusYynObQngoBtr6DrPGIXK3gtikHCJ5CQV74BLwTFM3IBLkN4zdDCt69XLihCwJciF8zGsg6l4cQOYGKu5Vb/XPr2f0mxJgvlcGRHxCJ2LTGbh/s+TJ48Viw4aNMj8zkQl7n9G5GEr2Ovp5MLpDPb5sddxucbwdNp78hSrhO94KPbkKdbJg0uekoZIwtAtVaVKFXO4qlatatXjONyHIwJAABzAHpbhMaeU8ST8Ppg4PqPs2C9FEoGZpKFWFQNCUZ1MRXu1atWsOwrQLZTkFMAc3+viiy+2UTks8WU0XyjEd6B6nk6sG2+80faAAFAxb5UdUPFQFR0JYahJBBLg43QT1NPyG8z8jvMA+EfVMUmi8847Ly0woyqMudZ0i5HoITAkuE9/HMdcLxJO8TLGBlBgddeuNn6EQM4BCY6ZaU01MV0Lfya4vGREyFBSgUsBAijapHqQAD/DDqaTTrLulA3ffit7ly0LvCq5CF2A3WBONSOsSA6xGy+W915EgwAeGU3DyDuWrBPYIxOWAMqVy3YwrXz7bdkxYUJcjy9KT+h9ikoYJ8v8dMAAulaQg/T+QmaIhDPLe2vUqGH2xtke5CkewCVHdJusUt+G/Rfj6IZVW4JsACbA7M2gypwRN4xNi3fCr+DaUajDLH5m6eMjUFhFkpfiHXTBoZi/w3SwAwqwGBr/0IFL+LDoE8aX8HeOyevw6fA14mXRMn4DdiKtg0ltCXKBvkAuxhQuLHNvu80Syn+oX5wohN+PPDClgMkDjAmnu40RiuiScOlQ4BLFa/ECLkEATFtHjjSAKa0bNqiDiRF5jD5bqvEPI88SpfuVeBOwkaXtxYoVs+vHziXApkjA5IQAlyD1uW0H05dfyqwmTawblt2e+BjIBXaFUZuM3Nyitni/6uFkIuJV4tHatWvbWMWT1QejOAVfNNFjenatbaaDSa89O5jQEU4ueGTcKmD1ao3NkKH9fmefJ0+ePEWVPLjkKWmIgAtnnZF4MHuNflMn5EiEM0ZFIQlCFvsx95pRJOkJcIL9UQT/zDqnewmA6EgEuAGwROcQ4FKLFi0MHAo1KUC3DIEp7e+8Nz/TiRQKkYSgqr5BgwY2To+EONWNgGckRhK5SsIBSyTnqAwnGfjVV1/Z+WB8AI+OqQLjejLGkS4lADgXmLH/giQPiQEcegBL9osFv94dj0c3FoeOhng4v1QIM9Zog56fOTffLGMKFbIA3yWLrYK0bFmZ1bSpVaYDRhH8JQslK7jENWYUxbYxY2ThI4/YKAoHPCIXjL4iKciIvJXvvSd7V6xIqv0YyAXgAnv0SCzTscReNvQ1eieRKW0H02uvpXYwBfa2GbikPEr/DyBJ5xvyY6B0AugMkjcswaVDDVuMv8AYVfyM4C7nzBLzztnBwb6dYHCJZHE8gUsA0ntV/terLZytdjQFnRFIFiMfgAo2Iu/WW61LxUDpONYZgEIU7lCURMcRPifyQRESvgQL1kNhiod4RI/ge9BdzvVnVBYywI7Njh07Gj/zzDMGUOCzAGxFInfZRtiSrVuty9U6mCpVsmSxSwhiS0YXLGh7M1jKT3dkIgAJAIfoh7p169pOHYAg/AZsBj5iuOTG4hHvOHDJjcWLJ3AJ+kvlF+DIdTAdtIPphBOsS5q9XJt+/jkhCpwAhYkxKShwsUZBlX92u2YUe4ZKgEvIXNyOxQsifMk9S5fKWjqY7rhDxqkuRCacj4H+SClTxsYlsqdpTxIVOFEQSb6iXLlyNlKRe58VAOQFiOsTnRi3ii6gUIUOJud78ohsADCxM9gmbkybFniVJ0+ePHmKBnlwyVNCEok9HGm6RNh3wb4nqokJ4gADCLgAVAABAIBI+DGuhFF3AC4kBWZpAEuVGKAAgAvz7Rs1amSBPn9LT7yG4K1UqVJ2bBII7JHC0SP5zOchqUgFMwlnfgcghcPHeD4CSipb2dlE9WlG5L4XwSOfl0CBINLN5iZIIKCkapHvBfO8YOY1VFPTWUWyk/ekqr6SBvS0zgOi8LxEJ8A75INrTKcZ15jKQBI4MCCfYwDFm266yZaiVlRnlX1dLjADSCAxQOcYXW0tW7a05we/3h0P8PCee+6xkRdcg1B2fcUKMfJuzaefyswbbkgFEvR746w7poOJGeebBg60BGIiJItDoaQFlwL0t+qjjQMG2N4D62DS7+9kgoCO/yMzVJ3vnjcvKUYmMhKN+xuwmXF43POfffaZLU0NldBPyA5zt+NShvS+sA4mDfAZnclYo2C5IMifVKWKLHn2WdkybJjt2YhXQgdQhII9veSSS6xaGNtwyimn2IhZOpEj6UQAXCIJHe/gkqM9Cxda5fAcKvFLlDgAlOaRYgVAhg19+8q+OB7jg6+FDuD+Rw/QHU7hEbuy+F1mmNfhfxQuXNgShlx/uhkArPgb4DX+G0AWned0w7Ajki7peCGSglxz62AqX/6gDiaSgoCSq7t0sarzeC9WmDJlit3DFHa5e5r4hBHX7IINl4grABeRCzdWjZgH/yTewCUIgMl1MLGDaVTevAfuYFKdOKlqVWEM7/aUlLgfs4rNx394//33bUw61y+vfmemUlCogL0Jh4gdiS3RDfEOLkF/q4/EmEzbweT2+en94+SCEc10r8yhWOHHH62rJRn8T7rTsBn4H1xfbIbLW+CbJgP9wcSRIUOsg4mO6PQdTOzrolhhdbdusnvJEr+DyZMnT56iRB5c8pRwhONNMg5ghQXIOOidOnWy4JtgHGeLGcR0m9AqTuKH6lIAHvitt94yYIi/USmG403CmMoxkgIcM3husQN86H4heUCgyCx8notD1717dwvyGYXCuAM3go3xOQA5VJqSEGjbtq0FhAA7GVWb8j6AU4w74TOQtKD6FVDEBadUshKAUKUESAW778Xz3377bftuAFmAHVRYM9INR7Rz587WQcXxo7UrIpYJGQHY43sDrrHLgnEzJ5xwwkFMspBH9isR/LvKYceACbweOQl+fnomKQQwBcjUo0cPAyTjhagUdh1M7ExhfjWJH5cUJMCfUKGCVQpuGjQoIXYihELcl8kMLukJkD9Un20ZMcLGI1It6pYsIxckgcaqfpp+1VWyRnUhe3kSnegYoHuALlLsADaAIodQ9SrAkisi4HUACOEmlHKSbAfT7NlWITpR7agL8E0u0Bn6//Fnny1Ln31W/gCQjlPi/gcAotKcrmhnF7AVjJpllGokBRvIE10p6cfixSu4RAcT13v9V18dsIPJJX6wJYzNm69+yXbVqySX9aYIvDp+iMIiutBJ5uKDAhCyZJ0udR6PxDzPPZfONYpf2L3irn/p0qWtY5o9kO417AXFp6XoiHF5JKrjhQCLbKyRnjMAJjpSMupgmnnddeaHMCIvnv0MYgZ8QWILd01POukkK2Ting+XKKZzO3tcIRR6CfDxUIVrsU62g4kOJr0PptWuLSM1hkMunC3B56BYgS7pnSr3++MIVE1PxHkUIxAPVqpUya4fsQfFkYxMDNenRBe48Zrs5nUyF6/gEuQ6mACYGNE8RuX8ALkAYCpbVha1by+bf/3VAOxEJZf7IK7l3ifm5PoyWhH7Q7wZT/YgIuJcrF9vsah1MGk8Fux7wgBMTOMgLtkTR7G4J0+ePMUyeXDJU8ISgT0dPIAHBOYk+urUqWOzpnHS2VdAwgbghecAKsEE84BCjLgDLAJ4YJcRgBHjBNi9k36sEYBRSkqKdQFRSfrII4+kHQtQhyAB4IbnEFAyPofgn/dlpAkjT0hAUOl6JKLbZuDAgZa8JJlF8pLvBVhGxSNz1klicGz3vQCV3OfhXPDdqGokGc5nZVxbvCUiIiWccLcPgU4zKjup8sQRT88E5gB4/J3gn6ShC8wAjAAUmGvNMdzYxYyOQ6BPZxtgIiP44rFDbO+qVbKaDqbrr09NCur3T0sKajBDBema//0voXapHI6SHlwK0P6dO22UFSNKrIPp2GMtkIORjTF67yx97jnZl8Az3103JPc2SV9AfGQgs1XoAEuABlQvYyuoRA11TGosEqPvFqlttKrzwIg8eGhAPua0bCm7XdIzDkE0dqewaP3RRx+VfPnypdkGihAAlxiFBkgYLqFb8C3YF0kRgzt+vIJLjkjorFL7O7tZM1vCTsIHuXDJwWlXXJG6f0nPbzx2qVAlzr2Lz/frr79aUVBmmAXsJJPx9/r06WMyUKZMmbTrj43Bp8OX5Dk8n0c65vFtKLCKR/tDscKGfv1kgfrstoNJbYmTC3QGleirPvxQds+dG9cV59zXdLmXLVvWfEa6VOhOowAsksIjCtnee+89Kxyj4wU9VL58edNPTGaIV7IOJo2j2LE0+eKLDWBCZyAXvyiPVv8aO7NF5T/ed7Yx4YKYkW5V7nV8SooLGNGOXgmn2ISiRYogiEmD98YydWHEiBGBZ8UfcS526/0CwESX/GiNwwCisSHIBfqDsd1re/SQvRq/JyohMxSwMqWFIlNXBElBAjkA9EIyFI4GU1oHk/rj48uVs0kKyAV2BN0xuVo1WfLMM7JjypTAKzx58uTJUyTkwSVPCUsAQCTvCeAYfcasaqpICdrZhUGlFh1FJIUI/h0DAPF8knqMICC4J3gnYKciMCPCoSMRyPEJ7qkOBNwiqchrGZcDiMX4NZIBAD2AGozl43Pw/FBnIeNAEiDyWceMGZP2vUgskMBg3B2fP/g7Oea7wZwTOqfmanCOw0lyPNmIZC3nnEo+EjdU/QLKOSbAd0zVF4AjlZ8AecFjTOh2InCnyw2gjipiOPj17ngcg2uP/HHe42IfQjqig4ldGBtVrkkKuhn48DANZqgQW921a9KMGfDgUioxooRKwW2qjxY+9NAB3QgEcoyyWfL001aZnqjEWNVvv/3WihbQFVx/fpfZgB69RKEBep2F/ejseAaX0nYwvfqqdTC5AH9IQD5mN20qu92OkTgElxg9xo4UrrsbRQMDNJEsxtZHskgbm07nNXYmuLABfRPP4BIjikj+0MFEUpDRqoAIyAU6g3GKjFndR+deHIJL+GoU7GAfACDxEzPDvAZdwDXGl0WOGMvrrj/JZvZj4mvyHJ7rXkcCGr0TThI6p4lrze4cgEXGGlGsQBELcgHTibDynXesQ8W62uKUKOhiQoIbbUjhF4VoAACR+OTIClMNLrroIgOj6WBg5xfxB35nPBMdSXQzAjBNu/xy27kEgDBYmdGrAJLsW0FnxDshB3S2uYIFACGmXdDRnL7AMRRCJxAzImfs6OWYyAc2ilg4rkn9I+ISxi/PbdXKulKcXAA00e24+pNPZE8cFvSFSsQa3N/oEIphnZ1gogkTXLAT4chNvBPdagBMizX+GH/uueZzYkfwNdjvx+7P7RMmBJ7tyZMnT54iIQ8uZSERWJJ0INjDGWQUWiwzFdcEqAQ1mXFAqLJmZxFABUyyPqeZRA+OOQARgAsMiMP/caJ5pFIL8Igqn2Dmufye5wPc8FwcckAoZhaT9AMM4n34md9xLEAlOqV4LUATf6PyjOQgYAPAA11GVLTTXcQ4PMYTAHbxWd2+J3fsjDj4e7nPGvy9SELx/4y+l2NAMp5LZSvvxfvCBKR85oze111XPh8AWzyCIociEjA45IBtAAQOiON6O+ZvyADdZYwQdHPQXXBWu3ZtSyxSVQigyCz94NcHH4/rhz6Id2IXBsHaDA3acNgBExhjM6dFCwOeGH2UDOTBpQPpL7V5G/U+oIOJqkDkgsX9jLJhz8r+EEH0eCJkgIQuYBAAMmNJqRQNN2FDEoDX0gGFDKHX8SfinbapnWIvxrQ6dWx8IgkgOhMAHUkMxStxbbhmdBOTyKG7FRCgSZMmVpiAfxBJVzAFLhQv0N3gqpEZpUViGv8y3sk6mD74QGY3by7jy5c3uUA+5t11l+3tApwEvE5mIjHM/k86753vQQIR3y8eAaRQiGKF9X37yoIHH7SO6DHFisnYM86wrun133xj47AodolXoquNMYbEA+iJ7777zjocI00AA1oRZ9Alj5zQUY/fSuFDJLvfYoXokt6qcQ47mOhuZITmmMKFZUqNGrJCdfB29bfRGfFOyAK+BL4kPiW7XbExxGPhxGCAz8SojGBnkgKywWhNCheIceKeVA+m7WBS22s+hsqFAxA2/fijFTMkKpGLIR9BXqGa+t7OTpx55plpex/juUgpEsKWMBbRihUqVEj1McqVM5+DLthd8+JvF50nT548xSJ5cCkLyVWzkuwfMGCAdUdQUdKvX7+YYj4Tn43EOOADoENmEhbs6GFZOYkOmNELjO/ISeYzAOYwlghH2jHj4By7vxHYBbN7Ln+H3fMP9d34Hc9zr+dnfs+eBY5DkHfHHXfYCJtgJhGNU8+4Pj4ro3N4TfrjB3Pw93KfNfgz8jOc0fdyzN94LsfhmLzv4d6b9+S785yXX37ZwLJ42hV0JCIxA8DE/UoCB6AA5mfHBPtUnnN/AApWCsxBh9mBcd1111kSmIX9JBE5XvDrg4/H+yRC9Ri7Dhgxwa6dFW+/bcHbynfflS3qwO+lOjZBE17pyYNL6SjQwbRj0iRZ07WrLFa9svyVV2TDt9/Krrlz47ID4UhEcQaFCHSl0rFEIE9iKNxrD8hPohG7ym42ZCsRkgIAi8jAevU3lnTsaGMS13TrJtvGjYvrDgQIPUCHMraBMasAg/hSrjM43OuHLfn666/lkksuMd2CzQG8omuFsbfbEyCJajuY1I/covZ12auv2piaFfrd2JfwZwJ3OoZKDrymayF4ET8jsyhgQkYSkVwHE2ABCcAlzz4ry9QHXde7t+xdujR1OX8c+xmMLeSaUnxGRzsxWDTAH2wROsjpC8Z6Y5MoJkuI0dd6zf9Snbp79mxZ/+WXsrxTJ1nSoYMB1HTIxuuOtvREERrx1s0332w6nw4m4jcmH4TTsYpssf+Rce8cj9iFrjk6IiMZ2xpLRFzCPj86Xtm/hS2hY5pxinSwJPIuWABHiiCJ04k/nJ0AZAZwIq+DLUlK0u+NLdk6erTtWMKWoDM2qM5ll3A872jz5MmTp1giDy5lIdHhQYKBvTgACIw9IPEEoBBr3Lp1a2nTpo089dRTltAiuRUqATQAVrAgFGYvQCwwO4io3mE0RLSYY2b0PvyNudXVq1c35n3d70kKsbeJKlNGUzBWjU4XEgMkiHgdz09/3ENxtL6X+4wZfaf0zHXlcxKIICOZ3SGSKMR4Khz34OphFu0SrBEEso8r2egvDdZ2TpsmmwcNkp3Tp8v+rVtTkz5JQg5cYokuIHJ6cCkZx1A4Yo/Oll9+kR0TJ1qnWyLu4aJaFPCH4J1xMyQKI91fwPHYi8AoVUAmOmETqeKURfxb9RwBKtF98GeCdLPRYcQyfoo4+JnCm0gI3QE4BYjEXhZnc8qVK2dFJHRLJ1IXMbuVtquN3TpqlI08syrzZE2GBRH3PsUtAM3B4FKtWrWsEx3AIJEr0v9WHYs80MXG+CI63RLBxyDZS1cqCX/2ruIvADiFS+gL4s7PP/88rQAKEIH9K0w5QE4SKrms34WO1x0aj9AVi/+ZSOOYKUTDF6C7jV1rJ554ol3LDz74wKZNZJZ4DXJGzAewVKRIEeuMovsxETpgg4nxy7vmzJFten9tVz/jzwQYk3gkQl4AHikExUdwdoLuNKZu0LmW7ASItEfjdGzJluHDUwshPXny5MlT1MiDS1lEOPC0mQMqkWRkVAqOHLtaaEePNS5cuLB9RmY6s2CWashQg1Va9Fu2bGljWmBGMMQC852ygg/3Xlzj4Oe533Hd0197/p/++aGwe360OKP3SM9cVz5z5cqVbbxGuOOe4pkI3N288uAED+BS48aNLaCP52XJYZPqOkahsUCZR+tMSaKEILqejjQA12BwibFYAA7JDC6R6CFhzBibeK8yz4hI1jFO9IsvvrAuTwJ4Rh1F2knAqFQACva0kTwGYEik5DHVw4wt2k9Hj56rROlmo1Ode57kDhXmjDGLpHOR6nSuP7JQoECBNJtTt25dG3GFXCSSfkEOkAlkg+6DRK4yzwwlO7hkPobKg8mG2hIrUkgAW8K9S3cKIDFdz8SLjE4O956muw3bwXFOPfVU2wdKcRs+K3YpEYmuR2TCdIb6n3ojBP4S/8S4Va4p8kFR4sknn2xdaBSEMno7M4R+QLYofkA2iFsAmeiKBXRINP2Bv4n/6fyMZCh4Iw5hxzP3P2CksxOAS926dUuILudIifG6+JzIBEVN8TxW1ZMnT55ikTy4lEVEwpFqY/aw1KtXzxz8aHWcZAXz2fiMLPZkBFpmFohTDcX3vPLKK435vp4Ti7mujNlgnB9VdIx/SzYiYUyFX0bgEvswGImUSOMCPYVOBHXs1eL+QB5y5cply/cZN5IIu3I8HUzYR8CEL7/80mwmADNdjSRwmHtPJxtM5fGh2D2H12BzeaSwg+piAASqigEtSTAlVMV5ghLV31wvOs5YxM71oxCDfZbhJIwZq4e9peuZRDH2hkXsgFcU9aBbvFwkPnGN0QF0RyfTWLxkIYACihMADUgC40tktpMEXcBxGNtcs2ZNyZ8/vyWVOS67AH3XQvwSfgZjyynuoyCRiReAQgDOoRD6gZ25n376qU2iyJMnjxWSAkJkFqTyFLvEBAVWHTAlp2TJkml2woFL/N2TJ0+ePHnKSvLgUhYShpwkE5WFLNFknnb//v1t/1IsMZ+Jz/bjjz/a6ASczczMcyaxCtjw22+/GfN9PScWc11JYowbN85AUxIdyUYeXPJ0KCJxw33SvHlzOeaYY0wuqBx87733Qupc8Ani+COuOcle9q2RsKFw5OqrrzaAMaMde4djuoXZq9C0aVMbPQowSWcr3S9UnHsQIX6ILhKSuSTu6OhmtyHjkQGYMkMkl5EvgKW8efOaTmE0HkAmlezJaIOTmYgnALKDR/IiG4xV8wUM8U3s7CP+olMVW9C+fXsrOggVkMY20DUPeMD4ajpcSC7TpcKYrETsTEkmAkSiI439t2eccYZNnGAUPXEZ8feRiF1LdFUzvrtQoULmW2BHkA065zwlBtGZRLc0fgdy4uyE71zy5MmTJ0/ZRR5cymLC6Se5SGBIMgDG0Y815nPheJAYyWwii+fyGr6n58Rmgt1kTXR6cCl5CdlHP7IPgaXYdA1QCcpuuunTp9soihdffNESO04uSPCwY2/QoEHWgQAoy2sckwxKtDn3yULs0gFA4Pq6ETMkbUj6UFkcPO40FGb0KMdhYbdbwg5ICbi0lr0znuKKAARJ5tA10KpVK9tT2LdvXyvOQH8gP9z77EhgZxe2hUcShYBQ6JQ+ffpYBTKyxK4Ndii0bt3aCoLY7eeTxYlH+FVcV/wsZMLJBcVe2I8333zzgF0adDIwkhNbgg/vns8jx/AyEh/E9WICBKMusSkUHLBXh+Q/1x19QZxGfObkgp+55vgkdEd+9NFH9joAaJhCF8CmSPe+ecp54l5euXKldaVQfHL22WfbRIknnnjCACZ8BBe/Ox2AbQE4wkeleBTZAJhmTD9d1uxyDLej1lNsEjqC0al0TTPG3tmJUqVKGbjowSVPnjx58pTV5MGlbCAXMJKUj2XmM0YCGvBaz4nNyUwEbR5cSj5C7knusUOPToIOHTrYuCsSxiSPSQYxwozqwKOPPjpNLmACvNq1a1slIQv4SQYwtgZ+4403LNnsKf5o8ODBBhoQtAdf72gygALy4hMC8Uck90j60gn++uuvWycbXW0kfRh5iB7BlgA08Tw6F0geAkKTYKZzgTHFAI8s5KcrjtHDANUki/HXPCUe4YMjO4AGXGd2arHTDfAAsLJFixY27szpiOLFi8u9995r8sTEAUBHmGQziUaOlex+W7wQSX4AJpL++BiMoYbxNXr27Gm+ArKAXMA8Fx3y8ccf2zg9djxij9jDRVcLugLdgt/qKf4Jnc81B0zmnmesHUAzu7oYv4ws8Hfufa47BVB0uOKnIkcAUoBLjFSlSy7R9jh6SgWXiEMBDylKcXaCLkaAZu9LevLkyZOnrCYPLnny5MlTCOTBpeQkBy7RTcDIieeff96SPyR7SQLfd999FsyR1KFziUQwO+zYZcdODCpNSQAARD399NPy3HPPGb/99tu2W8FT/NHQoUOtq4jqYa71BRdcYKPx6CSIhEn+8Fi9enW54YYbrArVJwfjlwCN6HBjF1eTJk3MTpAYZPwVCWOSf4ybxa4MGzbMupVee+01A6MrVapkVeaAUuiaESNGZHq0nqf4Iu51bA3dBmPGjDFwku4VEsqAkoy1Ikl8yimnWKckgALjNJEnOuN4Psz+NnwRxml5IDJ+iA5pACT0AF2KDRs2tOIVfE5GIiILI0eONOZn7AM+CHoF+3PFFVeYj8EY9syMNvcUHwQAyX3NviXue/wErj37mD7//HPzSxiTiU0BQKL7jY4ltwsZX5XxetgRDywlHgEeIRtc8+CxeOecc475G3S2efLkyZMnT1lJHlzy5MmTpxDIg0vJSyR9GG26evVqG3lFxwEJQMbbMbaGrqaJEyfKhAkTjAGNeGRvAhXlM2fOtOe613EMqkypUPcUf0Tijspgri3XmmQuj9FiZAcwkwp1nwSKXyIZyPg7xpYhI4w1eued/2/v7mO9nP8Hjk+WNjflZmyEaURrKjYxM2OLrSzWjA0TaYil1FAZNtqoUIpKoRrzlzjulgprUrNm5Oaoltpxk9wk1VGdrLvXd6/r+pyWbvjgZz+f0+OxXTv1+VzX6Y9z9fl8zvW83u/3hBg1alSMHj26GNU0fvz44rGMzflYhqS8QJwxIaeyyYuFecE570o2hVHLllNZ5WeIDEQ5GiHPj3HjxhXnRd7QkOt33X777UV4yCkTM1TmTQt5rmSUzGnz8pgZM2YUF5jzvBGna0v+vJqnxsxINHHixCJOjxkzpvj55utFbvnnfB3JUdAZF6dPn16E7PyMkZ8rRMWWKc+PHJ2UnxMyQub/93xtyHMhXyvyvSTPj3w9yMdyuuY8h3Ik27Jly4rg7H2kZcr3j1z7NV8TOnfuvOv307zxLafuBoB/m7gEUAVxCfj/YGqr2pc/w5yyLMPBSy+9VNxpnheEMwQ0b/n3fB/Ji4Z5kSijFAeOpqam+Oabb4rPGTlSJacyyvMiz4kcpZKP5bmTo5TyHMm71HNUUz6X++TUeRkk8/mMmTn1Vd4YQW1au3ZtMWJxX68Xza8VOSViTtOanz3z/OHAkSNj830iXwPy/Gg+N5rPjzw3MirkjU+mRGv58nfUvIktX/9zlNpll11WjHbN+Jg3QgHAv01cgr8hLxS5M/DAIi4B8Hfle0iOKsiF1vPCYN6B3vy1ecu/50Xl5jVzOHA0r7mUP/scvbL7OZFbPpbnRvOW51E+1vx88/75eF5MtuZSbcsRJnku7P56sfvWfE7k6Eg/6wNPhuN8P2l+Ddjz/MjHc6TSpk2bjIA+AOT//wzM+d6Qv4suWbKkGGGfNyzkOQAA/zZxCf5E/oKX0yDlNFY5vVXeBZYLLOd0NRkbcnqC/BCXH+Dyl7y8gETLIy4BAADwXyAsA/BfIC7Bn8g7v3Kh1CeffLKY3z7nus8F+m+88cZike7rrrsuhgwZUsx1nVMUfPfdd+4Sa4HEJQAAAACAkrgE+5GLY+aQ8lwIddKkSXHffffF4MGD47bbbtu1qHLGpd69e0fPnj3jqquuinvvvbeY/37x4sVFlDJ1XsshLgEAAAAAlMQl2IcceZSh4NFHHy1GKI0YMSKefvrpmDVrVixatCg+/vjjYmq8XEh38uTJxaKZnTt3jg4dOsT5559f7P/WW28Vc17TMohLAAAAAAAlcQn2kBFh5cqV8frrr8fQoUOjb9++8cQTT8R7770Xq1atKp7P+Y3za66xlGswjR49Onr16hVHHXVUtG7dOrp3715MoTd//vxiIU3zIdc+cQkAAAAAoCQuwR5yOrsZM2YUcWjMmDHx0ksvxZIlS2Ljxo2xbdu2XaEov+YIp19//TUaGhpi5syZcckllxRxKbcuXbrEww8/XMSnxsbG4hhql7gEAAAAAFASl2APOWrp7rvvjssvvzzGjx9frJ+U6y/9ma+//jqGDBkSJ510UhEd2rRpE3369Ilnn31WdGgBxCUAAAAAgJK4BBU5CilHJ2VAuPbaa+Pcc8+NRx55pFhfqZqRRzni6Zlnnokrrrgijj766CI8nHrqqdG/f/9YsGBBZS9qlbgEAAAAAFASl6Bi69atxZpKr7zySjG9Xfv27eOaa66JqVOn7gpM27dvr+y9t6amppgzZ07cddddRVTK8JCjly666KJ49dVXi+9P7RKXAAAAAABK4hJU/Pbbb1FfXx+TJ0+Oc845Z1c4yBFMY8eOjc8++6xYX2l/8viMUOPGjYtu3brtig/551zDKUc25egoapO4BAAAAABQEpegYsuWLfH555/HU089FV27dv1dPBg6dGgRFtavX1/Ze28ZH5YvXx7Tpk2L7t277zr+9NNPL4LVDz/8ENu2bavsTa0RlwAAAAAASuISVGQ8aGhoiOeff/538eCwww6LYcOGxYcffhgbNmyo7L23PH7lypXF8eedd96u40877bSYOHFirF692tR4NUxcAgAAAAAoiUtQkesprV27NubNmxf9+/ePTp06RYcOHaJHjx7FuksrVqyIzZs3V/beW06Lt2TJkmLf5mn1cjvjjDNiypQp8eOPPxq5VMPEJQAAAACAkrgEFTt37iwCU0agd955J6ZPnx7PPPNMzJw5M5YtWxZNTU3FPvuTz3/wwQfxyCOPxJlnnrkrPpx11lnxwgsvRGNj4x8ez3+buAQAAAAAUBKXYA8ZgH755Zf49ttv45tvvinWSspRSX9m06ZNUVdXF7feemucfPLJRXho165d9OzZM958801T4tU4cQkAAAAAoCQuwT7k9HUZE3LLKFTNiKNcj2ns2LFxwQUXxKGHHhqtWrWKrl27xpAhQ4r1mqht4hIAAAAAQElcgv8juSbTwIED44QTTiiiw9FHHx3XXXddMSVejoCitolLAAAAAAAlcQn+oR07dsTatWtj9uzZxRR4Bx98cBx00EHRpUuXePLJJ6OhoSG2bNlS2ZtaJS4BAAAAAJTEJfiHNm/eHAsWLIiRI0dGp06diunwzjjjjBgwYEC8//77RXyi9olLAAAAAAAlcQn+oR9++CHGjBkTF154YRxxxBFx3HHHFesszZs3L9asWVPZi1onLgEAAAAAlMQl+Juap8N7++234+qrr4727dtHx44d46qrropXX301NmzYEDt37qzsTa0TlwAAAAAASuIS/E1NTU0xa9asGDp0aDENXsalQYMGFWsvfffdd8JSCyMuAQAAAACUxCX4G3KdpcWLF8f9998fl156aZx77rlFYKirq4v169dX9qIlEZcAAAAAAEriEvxFGRkWLlwYo0ePjh49ekT37t3jgQceKNZY+v7774vp8mh5xCUAAAAAgJK4BH9BBobly5fHhAkTom/fvtGrV6/o379/zJ07N7Zs2VLZi5ZIXAIAAAAAKIlLUKXt27dHfX19ERGuv/766N27d4wdOzYWLVoUP//8c2Wv38tRTHlcfrUGU20TlwAAAAAASuISVCED0bfffhsvvvhiDB8+PG666aa45557itiQz+3Ltm3bYtWqVfHll1/GTz/9VIxsMmVe7RKXAAAAAABK4hL8iRxx1NDQEG+88UYMGjSoGLX03HPPxRdffBGNjY2Vvfa2cePG4pipU6cWUSJHN2WgoDaJSwAAAAAAJXEJ/sSaNWti1qxZ8fjjj8eQIUPiwQcfjE8++aTy7P6tX78+Jk+eHHfffXdxfH6frVu3Vp6l1ohLAAAAAAAlcQn+QAahDAojR44swtLMmTPjq6++qioSrVu3rghSAwcOjDlz5sSmTZusu1TDxCUAAAAAgJK4BPuRcejdd9+N8ePHF4Horrvuinnz5sWGDRvi119/LUYm5T6//PLLri3/ntPf5RpLH374YYwYMSJuvvnm4vvsb20maoO4BAAAAABQEpdgH5qammLx4sUxbNiw6N27d9x5550xceLEePnll2Pu3LnFlqORZs+evdf22muvFaFh1KhRcc0110S/fv1i/vz5le9MrRKXAAAAAABK4hLsIUcmffDBBzF27Ng4//zz4/jjjy8C09ChQ4tt0KBBxXbHHXfsc7vllluK2NCzZ8/o0aNHDBgwIBYtWlT57tQqcQkAAAAAoCQuQUWuh5RrKdXX1xcjlrp06RJt2rQpAsIhhxwSRx55ZLG1a9fuD7fDDz88WrVqFW3bti3i1PDhw+PTTz+t/CvUKnEJAAAAAKAkLkHFjh07iunwPvrooxg8eHB069YtTjvttDjllFPipJNOivbt21e1nXDCCXHsscdGp06d4oYbbohnn302GhoaKv8KtUpcAgAAAAAoiUtQkXFp48aNsWLFiqirq4sJEybEE088EePHjy++5jZu3LiqtsceeywmTZoUb7zxRjFqKafao7aJSwAAAAAAJXEJKjIubd68OdasWVMEppweb8mSJbFs2bK/tC1durQ4bvny5bF69epobGwsptujtolLAAAAAAAlcQl2k4EpQ9CWLVuK0JRbTpX3V7fm4zJIbN++vVjPidomLgEAAAAAlMQlgCqISwAAAAAAJXEJoAriEgAAAABASVwCqIK4BAAAAABQEpcAqiAuAQAAAACUxCWAKohLAAAAAAAlcQmgCuISAAAAAEBJXAKogrgEAAAAAFASlwCqIC4BAAAAAJTEJYAqiEsAAAAAACVxCaAK4hIAAAAAQElcAqiCuAQAAAAAUBKXAKogLgEAAAAAlMQlgCo0x6WRI0eKSwAAAADAAU1cAqhCxqWFCxeKSwAAAADAAU9cAqjC7iOXzj777F1xqU2bNnHllVfGjBkzYuXKlZW9AQAAAABaLnEJoAq7r7m0e1xq3bp19OnTJ6ZNmyYuAQAAAAAHBHEJoApbt26N+vr6mDJlSlx88cW74lK7du2iX79+UVdXF6tWrarsDQAAAADQcolLAFXYsWNHrFu3LhYsWBA33HBDHHPMMXHIIYdEx44d46GHHorPP/88Nm7cWNkbAAAAAKDlEpcAqrBz587Ytm1bLF26NO6444448cQTo23bttGtW7eYMGFCMWopRzcBAAAAALRsEf8DJ5nyRR0sPOoAAAAASUVORK5CYII="), Rectangle(lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(origin = {-9, 65}, extent = {{-81, 27}, {81, -27}}, textString = "ADU"), Text(origin = {-86, 21}, extent = {{0, 13}, {160, -13}}, textString = "Quantisierung")}));
  end QuantRauschen;

  package Math
    function random "input random number generator with external storage of the seed"
      input Real si[3] "input random seed";
      output Real x "uniform random variate between 0 and 1";
      output Real so[3] "output random seed";
    algorithm
      so[1] := abs(rem(171*si[1], 30269));
      so[2] := abs(rem(172*si[2], 30307));
      so[3] := abs(rem(170*si[3], 30323));
// zero is a poor Seed, therfore substitute 1;
      if so[1] == 0 then
        so[1] := 1;
      end if;
      if so[2] == 0 then
        so[2] := 1;
      end if;
      if so[3] == 0 then
        so[3] := 1;
      end if;
      x := rem(so[1]/30269.0 + so[2]/30307.0 + so[3]/30323.0, 1.0);
    end random;

    block GaussianNoise01
      import MT.Math.normalvariate;
      //import MT.Math.normal;
      parameter Real mu(start = 0), sigma(start = 1);
      Real so[3];
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {82, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si1(start = 1.) annotation(
        Placement(visible = true, transformation(origin = {-186, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-118, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si2(start = 2.) annotation(
        Placement(visible = true, transformation(origin = {-176, 10}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si3(start = 3.) annotation(
        Placement(visible = true, transformation(origin = {-166, 20}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so1 annotation(
        Placement(visible = true, transformation(origin = {122, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so3 annotation(
        Placement(visible = true, transformation(origin = {124, -36}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so2 annotation(
        Placement(visible = true, transformation(origin = {122, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    algorithm
      (y, so) := normalvariate(mu, sigma, {si1, si2, si3});
      so1 := so[1];
      so2 := so[2];
      so3 := so[3];
      annotation(
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(origin = {1, 0}, lineThickness = 1.25, extent = {{-100, 100}, {100, -100}}), Text(origin = {-26, 26}, extent = {{-22, 14}, {72, -34}}, textString = "Gaussian"), Text(origin = {-26, -6}, extent = {{-22, 14}, {80, -36}}, textString = "Noise")}, coordinateSystem(initialScale = 0.1)),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)));
    end GaussianNoise01;

    model GaussianNoise
      parameter Real step = 0.01;
      parameter Real seed1 = 1.;
      parameter Real seed2 = 2.;
      parameter Real seed3 = 3.;
      parameter Real mu = 0.;
      parameter Real sigma = 1.;
      Modelica.Blocks.Discrete.UnitDelay unitDelay1(samplePeriod = step, y_start = seed3) annotation(
        Placement(visible = true, transformation(origin = {0, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Discrete.UnitDelay unitDelay2(samplePeriod = step, y_start = seed2) annotation(
        Placement(visible = true, transformation(origin = {0, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Discrete.UnitDelay unitDelay3(samplePeriod = step, startTime = 0, y_start = seed1) annotation(
        Placement(visible = true, transformation(origin = {0, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {150, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      GaussianNoise01 gaussianNoise011(mu = mu, si1(fixed = true, start = seed1), si2(fixed = true, start = seed2), si3(fixed = true, start = seed3), sigma = sigma) annotation(
        Placement(visible = true, transformation(origin = {-2, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(gaussianNoise011.y, y) annotation(
        Line(points = {{10, 44}, {142, 44}, {142, 44}, {150, 44}}, color = {0, 0, 127}));
      connect(unitDelay3.y, gaussianNoise011.si1) annotation(
        Line(points = {{-10, -52}, {-44, -52}, {-44, 44}, {-14, 44}, {-14, 44}}, color = {0, 0, 127}));
      connect(unitDelay2.y, gaussianNoise011.si2) annotation(
        Line(points = {{-10, -22}, {-36, -22}, {-36, 38}, {-14, 38}, {-14, 38}}, color = {0, 0, 127}));
      connect(unitDelay1.y, gaussianNoise011.si3) annotation(
        Line(points = {{-10, 6}, {-24, 6}, {-24, 32}, {-14, 32}, {-14, 32}}, color = {0, 0, 127}));
      connect(gaussianNoise011.so1, unitDelay3.u) annotation(
        Line(points = {{10, 38}, {30, 38}, {30, -52}, {12, -52}, {12, -52}}, color = {0, 0, 127}));
      connect(gaussianNoise011.so2, unitDelay2.u) annotation(
        Line(points = {{10, 34}, {26, 34}, {26, -22}, {12, -22}, {12, -22}}, color = {0, 0, 127}));
      connect(gaussianNoise011.so3, unitDelay1.u) annotation(
        Line(points = {{10, 30}, {20, 30}, {20, 6}, {12, 6}, {12, 6}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Line(origin = {84, -10}, points = {{0, 0}})}),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {-1, 46}, extent = {{-47, 26}, {47, -26}}, textString = "Guassian"), Text(origin = {1, 8}, extent = {{-47, 26}, {47, -26}}, textString = "Noise"), Text(origin = {5, -44}, extent = {{-47, 26}, {47, -26}}, textString = "mean - std")}, coordinateSystem(initialScale = 0.1)));
    end GaussianNoise;

    block UniformNoise01
      import MT.Math.random;
      Real so[3];
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {82, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si1(start = 1.) annotation(
        Placement(visible = true, transformation(origin = {-186, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-118, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si2(start = 2.) annotation(
        Placement(visible = true, transformation(origin = {-176, 10}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput si3(start = 3.) annotation(
        Placement(visible = true, transformation(origin = {-166, 20}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so1 annotation(
        Placement(visible = true, transformation(origin = {122, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so3 annotation(
        Placement(visible = true, transformation(origin = {124, -36}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput so2 annotation(
        Placement(visible = true, transformation(origin = {122, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    algorithm
      (y, so) := random({si1, si2, si3});
      so1 := so[1];
      so2 := so[2];
      so3 := so[3];
      annotation(
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(origin = {1, 0}, lineThickness = 1.25, extent = {{-100, 100}, {100, -100}}), Text(origin = {-26, 26}, extent = {{-22, 14}, {72, -34}}, textString = "Uniform"), Text(origin = {-26, -6}, extent = {{-22, 14}, {80, -36}}, textString = "Noise 0-1")}, coordinateSystem(initialScale = 0.1)),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)));
    end UniformNoise01;

    model UniformNoise
      parameter Real step = 0.01;
      parameter Real seed1 = 1;
      parameter Real seed2 = 2.;
      parameter Real seed3 = 3.;
      parameter Real yMax = 0.;
      parameter Real yMin = 1.;
      Modelica.Blocks.Discrete.UnitDelay unitDelay1(samplePeriod = step, y_start = seed3) annotation(
        Placement(visible = true, transformation(origin = {0, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Discrete.UnitDelay unitDelay2(samplePeriod = step, y_start = seed2) annotation(
        Placement(visible = true, transformation(origin = {0, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Discrete.UnitDelay unitDelay3(samplePeriod = step, startTime = 0, y_start = seed1) annotation(
        Placement(visible = true, transformation(origin = {0, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Blocks.Math.Gain gain1(k = yMax - yMin) annotation(
        Placement(visible = true, transformation(origin = {60, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(
        Placement(visible = true, transformation(origin = {140, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant const(k = yMin) annotation(
        Placement(visible = true, transformation(origin = {56, 8}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      UniformNoise01 uniformNoise011(si1(fixed = true, start = seed1), si2(fixed = true, start = seed2), si3(fixed = true, start = seed3)) annotation(
        Placement(visible = true, transformation(origin = {0, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {184, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(add1.y, y) annotation(
        Line(points = {{152, 34}, {178, 34}, {178, 36}, {184, 36}}, color = {0, 0, 127}));
      connect(const.y, add1.u2) annotation(
        Line(points = {{67, 8}, {118, 8}, {118, 28}, {128, 28}}, color = {0, 0, 127}));
      connect(gain1.y, add1.u1) annotation(
        Line(points = {{71, 40}, {128, 40}}, color = {0, 0, 127}));
      connect(uniformNoise011.y, gain1.u) annotation(
        Line(points = {{11, 40}, {48, 40}}, color = {0, 0, 127}));
      connect(unitDelay3.y, uniformNoise011.si1) annotation(
        Line(points = {{-10, -52}, {-40, -52}, {-40, 40}, {-12, 40}}, color = {0, 0, 127}));
      connect(unitDelay2.y, uniformNoise011.si2) annotation(
        Line(points = {{-10, -22}, {-36, -22}, {-36, 34}, {-12, 34}}, color = {0, 0, 127}));
      connect(unitDelay1.y, uniformNoise011.si3) annotation(
        Line(points = {{-10, 6}, {-24, 6}, {-24, 28}, {-12, 28}}, color = {0, 0, 127}));
      connect(uniformNoise011.so1, unitDelay3.u) annotation(
        Line(points = {{11, 34}, {26, 34}, {26, -52}, {12, -52}}, color = {0, 0, 127}));
      connect(uniformNoise011.so2, unitDelay2.u) annotation(
        Line(points = {{11, 30}, {24, 30}, {24, -22}, {12, -22}}, color = {0, 0, 127}));
      connect(uniformNoise011.so3, unitDelay1.u) annotation(
        Line(points = {{11, 26}, {20, 26}, {20, 6}, {12, 6}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Line(origin = {84, -10}, points = {{0, 0}})}),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {-1, 46}, extent = {{-47, 26}, {47, -26}}, textString = "Uniform"), Text(origin = {1, 8}, extent = {{-47, 26}, {47, -26}}, textString = "Noise"), Text(origin = {-5, -38}, extent = {{-35, 18}, {47, -26}}, textString = "0..1")}, coordinateSystem(initialScale = 0.1)));
    end UniformNoise;

    block StatEval
      parameter Modelica.SIunits.Time Tab = 0.001;
      parameter Modelica.SIunits.Time StartTime = 0.0;
      Modelica.Blocks.Interfaces.RealInput u annotation(
        Placement(visible = true, transformation(origin = {-186, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-122, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Mean annotation(
        Placement(visible = true, transformation(origin = {110, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput MeanMinusStd annotation(
        Placement(visible = true, transformation(origin = {110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput MeanPlusStd annotation(
        Placement(visible = true, transformation(origin = {110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Std annotation(
        Placement(visible = true, transformation(origin = {110, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1(k1 = 1, k2 = 1) annotation(
        Placement(visible = true, transformation(origin = {32, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add2(k1 = 1, k2 = -1) annotation(
        Placement(visible = true, transformation(origin = {32, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput StdMean annotation(
        Placement(visible = true, transformation(origin = {112, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Math.RecursiveStats recursiveStats1(N(fixed = false), StartTime = StartTime, Tab = Tab) annotation(
        Placement(visible = true, transformation(origin = {-108, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(add2.u2, recursiveStats1.StdMean) annotation(
        Line(points = {{20, -66}, {-90, -66}, {-90, 0}, {-96, 0}, {-96, 0}}, color = {0, 0, 127}));
      connect(add2.u1, recursiveStats1.Mean) annotation(
        Line(points = {{20, -54}, {-62, -54}, {-62, 8}, {-96, 8}, {-96, 8}}, color = {0, 0, 127}));
      connect(add1.u2, recursiveStats1.StdMean) annotation(
        Line(points = {{20, -26}, {-76, -26}, {-76, 0}, {-96, 0}, {-96, 0}}, color = {0, 0, 127}));
      connect(add1.u1, recursiveStats1.Mean) annotation(
        Line(points = {{20, -14}, {-60, -14}, {-60, 8}, {-96, 8}, {-96, 8}}, color = {0, 0, 127}));
      connect(recursiveStats1.StdMean, StdMean) annotation(
        Line(points = {{-96, 0}, {-2, 0}, {-2, 40}, {112, 40}, {112, 40}}, color = {0, 0, 127}));
      connect(recursiveStats1.std, Std) annotation(
        Line(points = {{-96, 4}, {50, 4}, {50, 20}, {110, 20}, {110, 20}}, color = {0, 0, 127}));
      connect(recursiveStats1.Mean, Mean) annotation(
        Line(points = {{-96, 8}, {-46, 8}, {-46, 60}, {110, 60}, {110, 60}}, color = {0, 0, 127}));
      connect(u, recursiveStats1.u) annotation(
        Line(points = {{-186, 0}, {-120, 0}, {-120, 0}, {-120, 0}}, color = {0, 0, 127}));
      connect(add2.y, MeanMinusStd) annotation(
        Line(points = {{44, -60}, {102, -60}, {102, -60}, {110, -60}}, color = {0, 0, 127}));
      connect(add1.y, MeanPlusStd) annotation(
        Line(points = {{44, -20}, {104, -20}, {104, -20}, {110, -20}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-32, 28}, extent = {{-60, 22}, {82, -38}}, textString = "Statistische"), Text(origin = {-32, -6}, extent = {{-60, 22}, {82, -38}}, textString = "Auswertung"), Text(origin = {61, 91}, extent = {{-5, 5}, {31, -25}}, textString = "Mean(u)"), Text(origin = {69, 7}, extent = {{-5, 5}, {25, -17}}, textString = "Std(u)"), Text(origin = {21, -19}, extent = {{-5, 5}, {75, -43}}, textString = "Mean+Std(Mean)"), Text(origin = {69, -77}, extent = {{-49, 13}, {25, -17}}, textString = "Mean-Std(Mean)"), Text(origin = {65, 45}, extent = {{-19, 13}, {25, -17}}, textString = "StdMean")}, coordinateSystem(initialScale = 0.1)));
    end StatEval;

    block RecursiveStats
      parameter Modelica.SIunits.Time Tab = 0.001;
      parameter Modelica.SIunits.Time StartTime = 0.0;
      Integer NAlt(start = 0, fixed = false);
      Modelica.Blocks.Interfaces.RealInput u annotation(
        Placement(visible = true, transformation(origin = {-172, 26}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Mean annotation(
        Placement(visible = true, transformation(origin = {182, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput std annotation(
        Placement(visible = true, transformation(origin = {104, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.IntegerOutput N(start = 0) annotation(
        Placement(visible = true, transformation(origin = {146, -4}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput StdMean annotation(
        Placement(visible = true, transformation(origin = {104, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      when sample(StartTime, Tab) then
        NAlt = pre(N);
        N = NAlt + 1;
        if N > 0 then
          Mean = NAlt/N*pre(Mean) + 1/N*u;
        else
          Mean = 0.;
        end if;
        if N > 2 then
          std = sqrt(pre(NAlt)/NAlt*pre(std)^2 + 1/N*(u - pre(Mean))^2);
        else
          std = 0.;
        end if;
        if N > 2 then
          StdMean = std/sqrt(N);
        else
          StdMean = 0.;
        end if;
      end when;
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-22, 29}, extent = {{-72, 21}, {72, -21}}, textString = "Recursive"), Text(origin = {-22, -13}, extent = {{-72, 21}, {72, -21}}, textString = "Stats"), Text(origin = {66, 82}, extent = {{-32, 12}, {32, -12}}, textString = "Mean"), Text(origin = {74, 40}, extent = {{-32, 12}, {32, -12}}, textString = "Std"), Text(origin = {60, 0}, extent = {{-32, 12}, {32, -12}}, textString = "Std(Mean)"), Text(origin = {84, -60}, extent = {{-32, 12}, {32, -12}}, textString = "N")}, coordinateSystem(initialScale = 0.1)),
        experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 0.002),
        __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "dassl"));
    end RecursiveStats;

    function normalvariate "normally distributed random variable"
      input Real mu "mean value";
      input Real sigma "standard deviation";
      input Real si[3] "input random seed";
      output Real x "gaussian random variate";
      output Real so[3] "output random seed";
    protected
      Real[3] s1, s2;
      Boolean break2 = false;
      Real z, zz, u1, u2;
    algorithm
      s1 := si;
      u2 := 1;
      while not break2 loop
        (u1, s2) := random(s1);
        (u2, s1) := random(s2);
        z := 4*exp(-0.5)/sqrt(2.0)*(u1 - 0.5)/u2;
        zz := z*z/4.0;
        break2 := zz <= (-Modelica.Math.log(u2));
      end while;
      x := mu + z*sigma;
      so := s1;
    end normalvariate;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Text(origin = {-38, 5}, extent = {{-72, 7}, {72, -7}}, textString = "f(", fontSize = 120), Text(origin = {51, 2}, extent = {{-75, 6}, {75, -6}}, textString = "x)", fontSize = 120)}));
  end Math;

  model LeistungFall2
    MT.Netz.Drehstrom drehstrom1 annotation(
      Placement(visible = true, transformation(origin = {-190, 16}, extent = {{-24, -24}, {24, 24}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {34, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Resistor resistor1(R = 1058) annotation(
      Placement(visible = true, transformation(origin = {186, -6}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    MT.Netz.Dimmer dimmer1(alpha = 90) annotation(
      Placement(visible = true, transformation(origin = {33, 21}, extent = {{-17, -17}, {17, 17}}, rotation = 0)));
    MT.Messgeraete.Wattmeter WattmeterQuelle annotation(
      Placement(visible = true, transformation(origin = {-92, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.Q1 Grundschwingungsblindleistung annotation(
      Placement(visible = true, transformation(origin = {-118, 48}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
    MT.Messgeraete.Wattmeter WattmeterVerbraucher annotation(
      Placement(visible = true, transformation(origin = {166, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSU rmsu1 annotation(
      Placement(visible = true, transformation(origin = {82, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSI rmsi1 annotation(
      Placement(visible = true, transformation(origin = {68, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.Wattmeter wattmeter2 annotation(
      Placement(visible = true, transformation(origin = {-128, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSI rmsi2 annotation(
      Placement(visible = true, transformation(origin = {-32, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSU rmsu2 annotation(
      Placement(visible = true, transformation(origin = {-16, -8}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.Scheinleistung ScheinleistungVerbraucher annotation(
      Placement(visible = true, transformation(origin = {104, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
    MT.Messgeraete.Scheinleistung ScheinleistungQuelle annotation(
      Placement(visible = true, transformation(origin = {9, 43}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
    MT.Messgeraete.Augenblicksleistung augenblicksleistung annotation(
      Placement(visible = true, transformation(origin = {132, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.Augenblicksleistung augenblicksleistung1 annotation(
      Placement(visible = true, transformation(origin = {-60, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  equation
    connect(rmsi1.Irms, ScheinleistungVerbraucher.Ieff) annotation(
      Line(points = {{78, 27}, {86, 27}, {86, 46}, {98, 46}}, color = {0, 0, 127}));
    connect(rmsu2.Up, dimmer1.Plus) annotation(
      Line(points = {{-16, 2}, {-16, 3.5}, {16, 3.5}, {16, 21}}, color = {0, 0, 255}));
    connect(rmsu2.Um, ground1.p) annotation(
      Line(points = {{-16, -18}, {-16, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(wattmeter2.P, Grundschwingungsblindleistung.P) annotation(
      Line(points = {{-118, 27}, {-118, 42}}, color = {0, 0, 127}));
    connect(rmsi2.Im, dimmer1.Plus) annotation(
      Line(points = {{-22, 20}, {-22, 11}, {16, 11}, {16, 21}}, color = {0, 0, 255}));
    connect(wattmeter2.Im, WattmeterQuelle.Ip) annotation(
      Line(points = {{-118, 20}, {-102, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Up, WattmeterQuelle.Ip) annotation(
      Line(points = {{-92, 30}, {-92, 46}, {-102, 46}, {-102, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Um, ground1.p) annotation(
      Line(points = {{-92, 10}, {-92, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsu1.Um, ground1.p) annotation(
      Line(points = {{82, -22}, {82, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Um, ground1.p) annotation(
      Line(points = {{166, 10}, {166, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(dimmer1.Masse, ground1.p) annotation(
      Line(points = {{33, 4}, {22, 4}, {22, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(resistor1.n, ground1.p) annotation(
      Line(points = {{186, -16}, {186, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(drehstrom1.N, ground1.p) annotation(
      Line(points = {{-190, -8}, {-190, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(dimmer1.Minus, rmsi1.Ip) annotation(
      Line(points = {{50, 21}, {54, 21}, {54, 20}, {58, 20}}, color = {0, 0, 255}));
    connect(wattmeter2.Up, drehstrom1.L2) annotation(
      Line(points = {{-128, 30}, {-128, 42}, {-142, 42}, {-142, 16}, {-166, 16}}, color = {0, 0, 255}));
    connect(drehstrom1.L3, wattmeter2.Um) annotation(
      Line(points = {{-166, -3}, {-128, -3}, {-128, 10}}, color = {0, 0, 255}));
    connect(drehstrom1.L1, wattmeter2.Ip) annotation(
      Line(points = {{-166, 35}, {-156, 35}, {-156, 20}, {-138, 20}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Up, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{166, 30}, {166, 48}, {146, 48}, {146, 20}, {156, 20}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Im, resistor1.p) annotation(
      Line(points = {{176, 20}, {186, 20}, {186, 4}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Im, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{142, 20}, {156, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Ip, rmsi1.Im) annotation(
      Line(points = {{122, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Up, augenblicksleistung.Ip) annotation(
      Line(points = {{132, 30}, {132, 38}, {116, 38}, {116, 20}, {122, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Um, ground1.p) annotation(
      Line(points = {{132, 10}, {132, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsu1.Up, rmsi1.Im) annotation(
      Line(points = {{82, -2}, {82, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Im, augenblicksleistung1.Ip) annotation(
      Line(points = {{-82, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Im, rmsi2.Ip) annotation(
      Line(points = {{-50, 20}, {-42, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Up, augenblicksleistung1.Ip) annotation(
      Line(points = {{-60, 30}, {-60, 48}, {-74, 48}, {-74, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Um, ground1.p) annotation(
      Line(points = {{-60, 10}, {-62, 10}, {-62, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsi2.Irms, ScheinleistungQuelle.Ieff) annotation(
      Line(points = {{-22, 28}, {-20, 28}, {-20, 47}, {2, 47}}, color = {0, 0, 127}));
    connect(rmsu2.Urms, ScheinleistungQuelle.Ueff) annotation(
      Line(points = {{-6, 0}, {-6, 39}, {2, 39}}, color = {0, 0, 127}));
    connect(ScheinleistungVerbraucher.Ueff, rmsu1.Urms) annotation(
      Line(points = {{98, 38}, {92, 38}, {92, -4}, {92, -4}, {92, -4}}, color = {0, 0, 127}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Text(origin = {-121, 66}, extent = {{-13, 8}, {13, -8}}, textString = "Q1"), Text(origin = {-93, 66}, extent = {{-13, 8}, {13, -8}}, textString = "P"), Text(origin = {-63, 66}, extent = {{-13, 8}, {13, -8}}, textString = "p(t)"), Text(origin = {9, 68}, extent = {{-13, 8}, {13, -8}}, textString = "S"), Text(origin = {103, 68}, extent = {{-13, 8}, {13, -8}}, textString = "S"), Text(origin = {131, 70}, extent = {{-13, 8}, {13, -8}}, textString = "p(t)"), Text(origin = {163, 68}, extent = {{-13, 8}, {13, -8}}, textString = "P"), Line(origin = {46, 0.5}, points = {{0, 91.5}, {0, -92.5}, {0, -90.5}}, color = {255, 0, 0}, thickness = 1.5), Text(origin = {126, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Verbraucher"), Text(origin = {-102, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Quelle"), Text(origin = {-117, 2}, extent = {{-13, 8}, {13, -8}}, textString = "P*")}),
      uses(Modelica(version = "3.2.3")),
      experiment(StartTime = 0, StopTime = 0.1, Tolerance = 1e-06, Interval = 1e-05),
      __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "euler"),
      Icon(graphics = {Rectangle(lineColor = {85, 170, 0}, lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {72, 28}, extent = {{-12, 8}, {12, -8}}, textString = "P", fontSize = 90), Ellipse(origin = {0, -21}, lineThickness = 1.5, extent = {{-60, 60}, {60, -60}}, endAngle = 360), Text(origin = {3, 77}, extent = {{-71, 35}, {71, -35}}, textString = "Leistung II"), Line(origin = {1.70339, -19.7034}, points = {{-82, 0}, {78, 0}, {78, 0}}, thickness = 1.5), Line(origin = {0, -19}, points = {{0, -75}, {0, 75}}, thickness = 1.5)}));
  end LeistungFall2;

  model LeistungFall3
    MT.Netz.Drehstrom drehstrom1 annotation(
      Placement(visible = true, transformation(origin = {-166, 8}, extent = {{-24, -24}, {24, 24}}, rotation = 0)));
    MT.Messgeraete.Wattmeter WattmeterP(T = 20e-3) annotation(
      Placement(visible = true, transformation(origin = {20, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSU rmsu1 annotation(
      Placement(visible = true, transformation(origin = {65, -17}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
    MT.Messgeraete.RMSI rmsi1 annotation(
      Placement(visible = true, transformation(origin = {88, 20}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {64, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Resistor resistor1(R = 1058) annotation(
      Placement(visible = true, transformation(origin = {152, 4}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    MT.Messgeraete.Wattmeter WattmeterQ(T = 20e-3) annotation(
      Placement(visible = true, transformation(origin = {-98, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.Q1 q11 annotation(
      Placement(visible = true, transformation(origin = {-72, 50}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
    MT.Messgeraete.Augenblicksleistung augenblicksleistung1 annotation(
      Placement(visible = true, transformation(origin = {-23, 19}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
    MT.Messgeraete.Scheinleistung scheinleistung1 annotation(
      Placement(visible = true, transformation(origin = {142, 42}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
    Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor annotation(
      Placement(visible = true, transformation(origin = {-60, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Capacitor capacitor(C = 1e-4) annotation(
      Placement(visible = true, transformation(origin = {153, -33}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  equation
    connect(drehstrom1.N, ground1.p) annotation(
      Line(points = {{-166, -16}, {-165.5, -16}, {-165.5, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Um, ground1.p) annotation(
      Line(points = {{-23, 8}, {-23, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Im, WattmeterP.Ip) annotation(
      Line(points = {{-12, 19}, {-12, 20}, {10, 20}}, color = {0, 0, 255}));
    connect(WattmeterP.Um, ground1.p) annotation(
      Line(points = {{20, 10}, {20, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(WattmeterP.Up, WattmeterP.Ip) annotation(
      Line(points = {{20, 30}, {20, 44}, {2, 44}, {2, 20}, {10, 20}}, color = {0, 0, 255}));
    connect(WattmeterP.Im, rmsi1.Ip) annotation(
      Line(points = {{30, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(rmsi1.Im, resistor1.p) annotation(
      Line(points = {{98, 20}, {153, 20}, {153, 14}, {152, 14}}, color = {0, 0, 255}));
    connect(rmsi1.Ip, rmsu1.Up) annotation(
      Line(points = {{78, 20}, {65, 20}, {65, -6}}, color = {0, 0, 255}));
    connect(rmsu1.Um, ground1.p) annotation(
      Line(points = {{65, -28}, {65, -31}, {64, -31}, {64, -44}}, color = {0, 0, 255}));
    connect(drehstrom1.L1, WattmeterQ.Ip) annotation(
      Line(points = {{-142, 27}, {-127, 27}, {-127, 20}, {-108, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Up, augenblicksleistung1.Ip) annotation(
      Line(points = {{-23, 30}, {-23, 44}, {-44, 44}, {-44, 19}, {-34, 19}}, color = {0, 0, 255}));
    connect(WattmeterQ.P, q11.P) annotation(
      Line(points = {{-88, 26}, {-72, 26}, {-72, 44}}, color = {0, 0, 127}));
    connect(rmsi1.Irms, scheinleistung1.Ieff) annotation(
      Line(points = {{88, 32}, {88, 50}, {128, 50}}, color = {0, 0, 127}));
    connect(rmsu1.Urms, scheinleistung1.Ueff) annotation(
      Line(points = {{78, -16}, {108, -16}, {108, 34}, {128, 34}}, color = {0, 0, 127}));
    connect(WattmeterQ.Im, currentSensor.p) annotation(
      Line(points = {{-88, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(currentSensor.n, augenblicksleistung1.Ip) annotation(
      Line(points = {{-50, 20}, {-34, 20}, {-34, 18}}, color = {0, 0, 255}));
    connect(drehstrom1.L3, WattmeterQ.Um) annotation(
      Line(points = {{-142, -10}, {-98, -10}, {-98, 10}}, color = {0, 0, 255}));
    connect(WattmeterQ.Up, drehstrom1.L2) annotation(
      Line(points = {{-98, 30}, {-98, 48}, {-122, 48}, {-122, 8}, {-142, 8}}, color = {0, 0, 255}));
    connect(capacitor.p, resistor1.n) annotation(
      Line(points = {{153, -23}, {153, -14.5}, {152, -14.5}, {152, -6}}, color = {0, 0, 255}));
    connect(capacitor.n, ground1.p) annotation(
      Line(points = {{153, -43}, {108, -43}, {108, -44}, {64, -44}}, color = {0, 0, 255}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05, grid = {1, 1}), graphics = {Text(extent = {{-58, 34}, {-58, 34}}, textString = "p(t)"), Text(origin = {-30, 59}, extent = {{-8, 11}, {8, -11}}, textString = "p(t)"), Text(origin = {-90, 53}, extent = {{-6, 9}, {8, -11}}, textString = "Q"), Text(origin = {26, 53}, extent = {{-6, 9}, {8, -11}}, textString = "P"), Text(origin = {166, 49}, extent = {{-6, 9}, {8, -11}}, textString = "S")}),
      uses(Modelica(version = "3.2.3")),
      experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 1e-05),
      __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "euler"),
      Icon(graphics = {Text(origin = {3, 77}, extent = {{-71, 35}, {71, -35}}, textString = "Leistung I"), Rectangle(lineColor = {85, 170, 0}, lineThickness = 3, extent = {{-100, 100}, {100, -100}}), Ellipse(origin = {0, -21}, lineThickness = 1.5, extent = {{-60, 60}, {60, -60}}), Line(origin = {1.70339, -19.7034}, points = {{-82, 0}, {78, 0}, {78, 0}}, thickness = 1.5), Line(origin = {0, -19}, points = {{0, -75}, {0, 75}}, thickness = 1.5), Text(origin = {72, 26}, extent = {{-12, 10}, {12, -10}}, textString = "P", fontSize = 90)}));
  end LeistungFall3;

  model LeistungDimmer
    MT.Netz.Drehstrom drehstrom1 annotation(
      Placement(visible = true, transformation(origin = {-190, 16}, extent = {{-24, -24}, {24, 24}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {34, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Resistor resistor1(R = 1058) annotation(
      Placement(transformation(origin = {186, 0}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    MT.Netz.Dimmer dimmer1(alpha = 30) annotation(
      Placement(transformation(origin = {34, 35}, extent = {{-31, -31}, {31, 31}})));
    MT.Messgeraete.Wattmeter WattmeterVerbraucher annotation(
      Placement(transformation(origin = {159, 35}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Electrical.Analog.Basic.Inductor inductor(L = 100e-3)  annotation(
      Placement(transformation(origin = {188, -31}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
  Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
      Placement(transformation(origin = {241, -8}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  equation
    connect(WattmeterVerbraucher.Um, ground1.p) annotation(
      Line(points = {{159, 25}, {159, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(dimmer1.Masse, ground1.p) annotation(
      Line(points = {{34, 4}, {34, -42}}, color = {0, 0, 255}));
    connect(drehstrom1.N, ground1.p) annotation(
      Line(points = {{-190, -8}, {-190, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Up, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{159, 45}, {159, 63}, {139, 63}, {139, 35}, {149, 35}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Im, resistor1.p) annotation(
      Line(points = {{169, 35}, {186, 35}, {186, 10}}, color = {0, 0, 255}));
    connect(dimmer1.Minus, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{65, 35}, {149, 35}}, color = {0, 0, 255}));
    connect(drehstrom1.L1, dimmer1.Plus) annotation(
      Line(points = {{-166, 35}, {3, 35}}, color = {0, 0, 255}));
  connect(inductor.p, ground1.p) annotation(
      Line(points = {{188, -41}, {111.5, -41}, {111.5, -42}, {34, -42}}, color = {0, 0, 255}));
  connect(resistor1.n, inductor.n) annotation(
      Line(points = {{186, -10}, {186, -17.5}, {188, -17.5}, {188, -21}}, color = {0, 0, 255}));
  connect(voltageSensor.n, inductor.p) annotation(
      Line(points = {{241, -18}, {240, -18}, {240, -41}, {188, -41}}, color = {0, 0, 255}));
  connect(resistor1.p, voltageSensor.p) annotation(
      Line(points = {{186, 10}, {240, 10}, {240, 2}, {241, 2}}, color = {0, 0, 255}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05, grid = {1, 1}), graphics = {Text(origin = {163, 68}, extent = {{-13, 8}, {13, -8}}, textString = "P"), Line(origin = {70.5161, -4.66129}, points = {{0, 91.5}, {0, -92.5}, {0, -90.5}}, color = {255, 0, 0}, thickness = 1.5), Text(origin = {126, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Verbraucher"), Text(origin = {-102, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Quelle")}),
      uses(Modelica(version = "3.2.3")),
      experiment(StartTime = 0, StopTime = 0.1, Tolerance = 1e-06, Interval = 1e-05),
      __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "euler"),
      Icon(graphics = {Rectangle(lineColor = {85, 170, 0}, lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {72, 28}, extent = {{-12, 8}, {12, -8}}, textString = "P", fontSize = 90), Ellipse(origin = {0, -21}, lineThickness = 1.5, extent = {{-60, 60}, {60, -60}}), Text(origin = {3, 77}, extent = {{-71, 35}, {71, -35}}, textString = "Leistung II"), Line(origin = {1.70339, -19.7034}, points = {{-82, 0}, {78, 0}, {78, 0}}, thickness = 1.5), Line(origin = {0, -19}, points = {{0, -75}, {0, 75}}, thickness = 1.5)}, coordinateSystem(initialScale = 1)));
  end LeistungDimmer;

  model LeistungFall1
    MT.Netz.Drehstrom drehstrom1 annotation(
      Placement(transformation(origin = {-170, 10}, extent = {{-24, -24}, {24, 24}})));
    MT.Messgeraete.Wattmeter WattmeterP(T = 20e-3) annotation(
      Placement(visible = true, transformation(origin = {20, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    MT.Messgeraete.RMSU rmsu1 annotation(
      Placement(visible = true, transformation(origin = {65, -17}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
    MT.Messgeraete.RMSI rmsi1 annotation(
      Placement(visible = true, transformation(origin = {88, 20}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {64, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Resistor resistor1(R = 1058) annotation(
      Placement(visible = true, transformation(origin = {152, 4}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    MT.Messgeraete.Wattmeter WattmeterQ(T = 20e-3) annotation(
      Placement(transformation(origin = {-102, 16}, extent = {{-10, -10}, {10, 10}})));
    MT.Messgeraete.Q1 q11 annotation(
      Placement(transformation(origin = {-72, 52}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
    MT.Messgeraete.Augenblicksleistung augenblicksleistung1 annotation(
      Placement(visible = true, transformation(origin = {-23, 19}, extent = {{-11, -11}, {11, 11}}, rotation = 0)));
    MT.Messgeraete.Scheinleistung scheinleistung1 annotation(
      Placement(visible = true, transformation(origin = {142, 42}, extent = {{-14, -14}, {14, 14}}, rotation = 0)));
    Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor annotation(
      Placement(visible = true, transformation(origin = {-60, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Inductor inductor1(L = 100E-3, i(fixed = true, start = 0)) annotation(
      Placement(visible = true, transformation(origin = {152, -28}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
  equation
    connect(drehstrom1.N, ground1.p) annotation(
      Line(points = {{-170, -14}, {-165.5, -14}, {-165.5, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Um, ground1.p) annotation(
      Line(points = {{-23, 8}, {-23, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Im, WattmeterP.Ip) annotation(
      Line(points = {{-12, 19}, {-12, 20}, {10, 20}}, color = {0, 0, 255}));
    connect(WattmeterP.Um, ground1.p) annotation(
      Line(points = {{20, 10}, {20, -44}, {64, -44}}, color = {0, 0, 255}));
    connect(WattmeterP.Up, WattmeterP.Ip) annotation(
      Line(points = {{20, 30}, {20, 44}, {2, 44}, {2, 20}, {10, 20}}, color = {0, 0, 255}));
    connect(WattmeterP.Im, rmsi1.Ip) annotation(
      Line(points = {{30, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(rmsi1.Im, resistor1.p) annotation(
      Line(points = {{98, 20}, {153, 20}, {153, 14}, {152, 14}}, color = {0, 0, 255}));
    connect(rmsi1.Ip, rmsu1.Up) annotation(
      Line(points = {{78, 20}, {65, 20}, {65, -6}}, color = {0, 0, 255}));
    connect(rmsu1.Um, ground1.p) annotation(
      Line(points = {{65, -28}, {65, -31}, {64, -31}, {64, -44}}, color = {0, 0, 255}));
    connect(drehstrom1.L1, WattmeterQ.Ip) annotation(
      Line(points = {{-146, 29}, {-127, 29}, {-127, 16}, {-112, 16}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Up, augenblicksleistung1.Ip) annotation(
      Line(points = {{-23, 30}, {-23, 44}, {-44, 44}, {-44, 19}, {-34, 19}}, color = {0, 0, 255}));
    connect(WattmeterQ.P, q11.P) annotation(
      Line(points = {{-92, 23}, {-72, 23}, {-72, 46}}, color = {0, 0, 127}));
    connect(rmsi1.Irms, scheinleistung1.Ieff) annotation(
      Line(points = {{88, 32}, {88, 50}, {128, 50}}, color = {0, 0, 127}));
    connect(rmsu1.Urms, scheinleistung1.Ueff) annotation(
      Line(points = {{78, -16}, {108, -16}, {108, 34}, {128, 34}}, color = {0, 0, 127}));
    connect(WattmeterQ.Im, currentSensor.p) annotation(
      Line(points = {{-92, 16}, {-80, 16}, {-80, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(currentSensor.n, augenblicksleistung1.Ip) annotation(
      Line(points = {{-50, 20}, {-34, 20}, {-34, 18}}, color = {0, 0, 255}));
    connect(drehstrom1.L3, WattmeterQ.Um) annotation(
      Line(points = {{-146, -9}, {-146, 6}, {-102, 6}}, color = {0, 0, 255}));
    connect(WattmeterQ.Up, drehstrom1.L2) annotation(
      Line(points = {{-102, 26}, {-102, 48}, {-122, 48}, {-122, 10}, {-146, 10}}, color = {0, 0, 255}));
    connect(resistor1.n, inductor1.p) annotation(
      Line(points = {{152, -6}, {152, -18}}, color = {0, 0, 255}));
    connect(inductor1.n, ground1.p) annotation(
      Line(points = {{152, -38}, {153, -38}, {153, -44}, {64, -44}}, color = {0, 0, 255}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Text(extent = {{-58, 34}, {-58, 34}}, textString = "p(t)"), Text(origin = {-30, 59}, extent = {{-8, 11}, {8, -11}}, textString = "p(t)"), Text(origin = {-90, 53}, extent = {{-6, 9}, {8, -11}}, textString = "Q"), Text(origin = {26, 53}, extent = {{-6, 9}, {8, -11}}, textString = "P"), Text(origin = {166, 49}, extent = {{-6, 9}, {8, -11}}, textString = "S")}),
      uses(Modelica(version = "3.2.3")),
      experiment(StartTime = 0, StopTime = 1, Tolerance = 1e-6, Interval = 1e-05),
      __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "euler"),
      Icon(graphics = {Text(origin = {3, 77}, extent = {{-71, 35}, {71, -35}}, textString = "Leistung I"), Rectangle(lineColor = {85, 170, 0}, lineThickness = 3, extent = {{-100, 100}, {100, -100}}), Ellipse(origin = {0, -21}, lineThickness = 1.5, extent = {{-60, 60}, {60, -60}}), Line(origin = {1.70339, -19.7034}, points = {{-82, 0}, {78, 0}, {78, 0}}, thickness = 1.5), Line(origin = {0, -19}, points = {{0, -75}, {0, 75}}, thickness = 1.5), Text(origin = {72, 26}, extent = {{-12, 10}, {12, -10}}, textString = "P", fontSize = 90)}));
  end LeistungFall1;

  package Sensoren
    model PT100
      type Par1 = Real(unit = "1/(K*K)");
      type Par2 = Real(unit = "1/K");
      parameter Par1 a = 3.908e-3;
      parameter Par2 b = 5.802e-7;
      parameter Modelica.SIunits.Resistance R0 = 100 "temperature 0 Grad C";
      parameter Modelica.SIunits.Temperature T0 = 273.15 "Reference temperature";
      Modelica.SIunits.Resistance R(start = R0);
      
      extends Modelica.Electrical.Analog.Interfaces.ConditionalHeatPort(T = T0);
      Modelica.Electrical.Analog.Interfaces.PositivePin PinP annotation(
        Placement(visible = true, transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin PinM annotation(
        Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput R_out(unit="Ohm")
        "PT100 resistance"
        annotation(Placement(visible=true, transformation(origin={0,100},
          extent={{-10,-10},{10,10}}), iconTransformation(origin={0,100},
          extent={{-10,-10},{10,10}})));
    equation
      R = R0*(1 + a*(T_heatPort - T0) + b*(T_heatPort - T0)^2);
      PinP.v - PinM.v = R*PinP.i;
      LossPower = (PinP.v - PinM.v)*PinP.i;
      PinP.i + PinM.i = 0;
      R_out = R;
    
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Text(origin = {16, 14}, lineColor = {0, 0, 255}, extent = {{-56, 66}, {12, 36}}, textString = "%name"), Rectangle(origin = {10, 0}, lineThickness = 1, extent = {{-80, 40}, {60, -40}}), Line(origin = {-80, 0}, points = {{-10.5, 0}, {9.5, 0}, {-0.5, 0}}, thickness = 1), Line(origin = {80, 0}, points = {{-10, 0}, {10, 0}}, thickness = 1), Text(origin = {-4, 18}, extent = {{-46, 2}, {52, -36}}, textString = "PT100")}, coordinateSystem(initialScale = 0.1)),
        Documentation(info = "<html><head></head><body>PT100 resistance model</body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Author: Clemens Gühmann, TU Berlin, Chair MDT<div><!--StartFragment--><span style=\"color: rgb(51, 51, 51); font-family: 'Noto Sans', 'Helvetica Neue', Helvetica, Arial, sans-serif; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">Basics of Electronic Measurement Techniques Lecture</span><!--EndFragment--></div></body></html>", revisions = "<html><head></head><body>Version 1.0 Date: Nov 2020</body></html>"));
    end PT100;

    model PT100Rauschen
      type Par1 = Real(unit = "1/(K*K)");
      type Par2 = Real(unit = "1/K");
      parameter Par1 a = 3.908e-3;
      parameter Par2 b = 5.802e-7;
      parameter Modelica.SIunits.Resistance R0 = 100;
      parameter Real sigma = 0.05;
      parameter Real step = 0.0001;
      parameter Real A50 = 0.001;
      parameter Modelica.SIunits.Temperature T0 = 273 "Reference temperature";
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {38, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {44, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort annotation(
        Placement(visible = true, transformation(origin = {-186, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {2, -98}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Sensoren.PT100 pt100(R0 = 100, T0 = 273.15, useHeatPort = true) annotation(
        Placement(visible = true, transformation(origin = {-132, 32}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      inner Modelica.Blocks.Noise.GlobalSeed globalSeed(enableNoise = true, useAutomaticSeed = true) annotation(
        Placement(visible = true, transformation(origin = {-156, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Noise.NormalNoise normalNoise(mu = 0, samplePeriod = step, sigma = sigma, useAutomaticLocalSeed = true, useGlobalSeed = true) annotation(
        Placement(visible = true, transformation(origin = {-110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine(amplitude = A50, freqHz = 50, offset = 0, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-110, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {-40, 6}, extent = {{10, -10}, {-10, 10}}, rotation = 180)));
      Modelica.Blocks.Math.Add add annotation(
        Placement(visible = true, transformation(origin = {-62, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pt100.heatPort, heatPort) annotation(
        Line(points = {{-142, 32}, {-158, 32}, {-158, 40}, {-186, 40}}, color = {191, 0, 0}));
      connect(pt100.PinP, pin_p) annotation(
        Line(points = {{-132, 42}, {-136, 42}, {-136, 62}, {38, 62}, {38, 60}}, color = {0, 0, 255}));
      connect(pt100.PinM, signalVoltage.p) annotation(
        Line(points = {{-132, 22}, {-132, 22}, {-132, 6}, {-50, 6}, {-50, 6}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n) annotation(
        Line(points = {{-30, 6}, {-16, 6}, {-16, -40}, {44, -40}, {44, -40}}, color = {0, 0, 255}));
      connect(sine.y, add.u2) annotation(
        Line(points = {{-98, -54}, {-84, -54}, {-84, -46}, {-74, -46}, {-74, -46}}, color = {0, 0, 127}));
      connect(normalNoise.y, add.u1) annotation(
        Line(points = {{-98, -20}, {-88, -20}, {-88, -34}, {-74, -34}, {-74, -34}}, color = {0, 0, 127}));
      connect(add.y, signalVoltage.v) annotation(
        Line(points = {{-50, -40}, {-40, -40}, {-40, -6}, {-40, -6}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Line(origin = {-80, 0}, points = {{-10.5, 0}, {9.5, 0}, {-0.5, 0}}, thickness = 1), Rectangle(origin = {10, 0}, lineThickness = 1, extent = {{-80, 40}, {60, -40}}), Text(origin = {-4, 18}, extent = {{-46, 2}, {52, -36}}, textString = "PT100"), Line(origin = {80, 0}, points = {{-10, 0}, {10, 0}}, thickness = 1), Text(origin = {16, 2}, lineColor = {0, 0, 255}, extent = {{-56, 66}, {12, 36}}, textString = "%name")}),
        Documentation);
    end PT100Rauschen;

    model PT100UinTheta
      parameter Real a = 3.9083e-3;
      parameter Real b = 5.775e-7;
      parameter Real R0 = 100.;
      Modelica.Blocks.Interfaces.RealInput u annotation(
        Placement(visible = true, transformation(origin = {-190, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-122, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {180, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      y = 1/R0/b/2*((-R0*a) + sqrt(R0^2*a^2 - 4*R0^2*b + 4*R0*u*b));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {1, 2}, extent = {{45, -36}, {-45, 36}}, textString = "R2T"), Line(origin = {-71.2385, 0}, points = {{-20, 0}, {20, 0}}, thickness = 0.75, arrow = {Arrow.None, Arrow.Filled}), Rectangle(lineThickness = 1.5, extent = {{-100, 100}, {100, -100}}), Line(origin = {69.7707, -0.59633}, points = {{-20, 0}, {20, 0}}, thickness = 0.75, arrow = {Arrow.None, Arrow.Filled})}));
    end PT100UinTheta;

    block TemperaturKennlinie
      Modelica.Blocks.Interfaces.RealInput u annotation(
        Placement(visible = true, transformation(origin = {-178, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {144, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant a2(k = -9.86767682e-05) annotation(
        Placement(visible = true, transformation(origin = {-110, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant a1(k = 3.30132033e-02) annotation(
        Placement(visible = true, transformation(origin = {-138, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Constant a0(k = -2.67135801e-01) annotation(
        Placement(visible = true, transformation(origin = {-106, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add annotation(
        Placement(visible = true, transformation(origin = {-16, 42}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product annotation(
        Placement(visible = true, transformation(origin = {-62, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add1 annotation(
        Placement(visible = true, transformation(origin = {38, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product1 annotation(
        Placement(visible = true, transformation(origin = {-32, -32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product2 annotation(
        Placement(visible = true, transformation(origin = {-2, -42}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(a0.y, add.u1) annotation(
        Line(points = {{-94, 40}, {-61, 40}, {-61, 48}, {-28, 48}}, color = {0, 0, 127}));
      connect(a1.y, product.u2) annotation(
        Line(points = {{-127, -26}, {-74, -26}, {-74, -8}}, color = {0, 0, 127}));
      connect(u, product.u1) annotation(
        Line(points = {{-178, 0}, {-123, 0}, {-123, 4}, {-74, 4}}, color = {0, 0, 127}));
      connect(product.y, add.u2) annotation(
        Line(points = {{-51, -2}, {-30, -2}, {-30, 36}, {-28, 36}}, color = {0, 0, 127}));
      connect(add1.y, y) annotation(
        Line(points = {{50, 0}, {144, 0}}, color = {0, 0, 127}));
      connect(add.y, add1.u1) annotation(
        Line(points = {{-4, 42}, {-2, 42}, {-2, 6}, {26, 6}}, color = {0, 0, 127}));
      connect(product1.u1, product1.u2) annotation(
        Line(points = {{-44, -26}, {-58, -26}, {-58, -38}, {-44, -38}}, color = {0, 0, 127}));
      connect(product1.u1, u) annotation(
        Line(points = {{-44, -26}, {-104, -26}, {-104, 0}, {-178, 0}}, color = {0, 0, 127}));
      connect(a2.y, product2.u2) annotation(
        Line(points = {{-98, -62}, {-28, -62}, {-28, -48}, {-14, -48}}, color = {0, 0, 127}));
      connect(product1.y, product2.u1) annotation(
        Line(points = {{-20, -32}, {-16, -32}, {-16, -36}, {-14, -36}}, color = {0, 0, 127}));
      connect(product2.y, add1.u2) annotation(
        Line(points = {{9, -42}, {16, -42}, {16, -6}, {26, -6}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineColor = {0, 0, 127}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Line(origin = {-70, 10}, points = {{0, 70}, {0, -80}}, arrow = {Arrow.Filled, Arrow.None}), Line(origin = {5.30391, -70.7446}, points = {{75, -0.5}, {-75, -0.5}, {-75, 1.5}, {-75, -0.5}}, arrow = {Arrow.Filled, Arrow.None}), Text(origin = {70, -86}, extent = {{-16, 10}, {16, -10}}, textString = "theta"), Text(origin = {-84, 80}, extent = {{-16, 10}, {16, -10}}, textString = "u"), Line(origin = {8.08247, -12.9175}, points = {{-62.0825, -45.0825}, {-32.0825, -39.0825}, {1.91753, -23.0825}, {39.9175, 12.9175}, {59.9175, 40.9175}, {61.9175, 44.9175}})}));
    end TemperaturKennlinie;

    model DMS
      MT.Interfaces.StrainInput strainInput annotation(
        Placement(visible = true, transformation(origin = {-192, 0}, extent = {{-10, -5}, {10, 5}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin P annotation(
        Placement(visible = true, transformation(origin = {98, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin N annotation(
        Placement(visible = true, transformation(origin = {100, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {16, 0}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    equation
      connect(signalVoltage.p, P) annotation(
        Line(points = {{16, 10}, {12, 10}, {12, 62}, {98, 62}}, color = {0, 0, 255}));
      connect(signalVoltage.n, N) annotation(
        Line(points = {{16, -10}, {16, -62}, {100, -62}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Line(origin = {59.1102, 0.0423729}, points = {{40, 65}, {-40, 65}, {-40, 55}, {20, 55}, {20, 45}, {-40, 45}, {-40, 35}, {20, 35}, {20, 27}, {20, 25}, {-40, 25}, {-40, 15}, {20, 15}, {20, 5}, {-40, 5}, {-40, -5}, {20, -5}, {20, -15}, {-40, -15}, {-40, -23}, {-40, -25}, {20, -25}, {20, -35}, {-40, -35}, {-40, -45}, {20, -45}, {20, -55}, {-40, -55}, {-40, -65}, {40, -65}, {40, -65}}, thickness = 0.75)}));
    end DMS;

    model Sensormodell
      parameter Real sigma = 0.01 "Standardabweichung des Rauschens";
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {40, 0}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = 100) annotation(
        Placement(visible = true, transformation(origin = {56, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      inner Modelica.Blocks.Noise.GlobalSeed globalSeed(enableNoise = true) annotation(
        Placement(visible = true, transformation(origin = {-68, -66}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Noise.NormalNoise normalNoise(mu = 0, samplePeriod = 1E-5, sigma = 0.01, useAutomaticLocalSeed = true, useGlobalSeed = true) annotation(
        Placement(visible = true, transformation(origin = {-76, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Cosine cosine(amplitude = 0.2, freqHz = 400, offset = 0, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-78, 4}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Cosine cosine1(amplitude = 0.05, freqHz = 800, offset = 0, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-70, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add3 add3 annotation(
        Placement(visible = true, transformation(origin = {-22, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(resistor.n, pin_p) annotation(
        Line(points = {{66, 60}, {100, 60}}, color = {0, 0, 255}));
      connect(resistor.p, signalVoltage.p) annotation(
        Line(points = {{46, 60}, {40, 60}, {40, 10}}, color = {0, 0, 255}));
      connect(add3.y, signalVoltage.v) annotation(
        Line(points = {{-10, 0}, {28, 0}}, color = {0, 0, 127}));
      connect(normalNoise.y, add3.u1) annotation(
        Line(points = {{-64, 40}, {-46, 40}, {-46, 8}, {-34, 8}}, color = {0, 0, 127}));
      connect(cosine.y, add3.u2) annotation(
        Line(points = {{-66, 4}, {-54, 4}, {-54, 0}, {-34, 0}}, color = {0, 0, 127}));
      connect(cosine1.y, add3.u3) annotation(
        Line(points = {{-58, -26}, {-46, -26}, {-46, -8}, {-34, -8}}, color = {0, 0, 127}));
      connect(pin_n, signalVoltage.n) annotation(
        Line(points = {{102, -60}, {38, -60}, {38, -10}, {40, -10}}, color = {0, 0, 255}));
      annotation(
        Icon(graphics = {Rectangle(lineThickness = 1.5, extent = {{-100, 100}, {100, -100}}), Text(origin = {4, 16}, extent = {{-74, 42}, {74, -42}}, textString = "Schwingungs-"), Text(origin = {4, -12}, extent = {{-52, 24}, {52, -24}}, textString = "Sensor")}),
        Documentation(info = "<html><head></head><body><div>Funktion: Simulation eines einfachen Schwingungssensor</div></body></html>", revisions = "<html><head></head><body>Rev. 1.0</body></html>", __OpenModelica_infoHeader = "<html><head></head><body>TU Berlin, FG MDT<div>Autor: Clemens Gühmann</div><div>Datum Nov 2021</div><br></body></html>"));
    end Sensormodell;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Ellipse(origin = {0, -30}, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-10, -10}, {10, 10}}, endAngle = 360), Line(origin = {0, -30}, points = {{0, 60}, {0, 90}}), Polygon(origin = {0, -30}, rotation = -35, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-7, 0}, {-3, 85}, {0, 90}, {3, 85}, {7, 0}, {-7, 0}}), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25), Ellipse(origin = {0, -30}, fillColor = {128, 128, 128}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-20, -20}, {20, 20}}, endAngle = 360), Ellipse(origin = {0, -30}, fillColor = {255, 255, 255}, extent = {{-90, -90}, {90, 90}}, startAngle = 20, endAngle = 160), Polygon(origin = {0, -30}, rotation = -35, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-7, 0}, {-3, 85}, {0, 90}, {3, 85}, {7, 0}, {-7, 0}}), Ellipse(origin = {0, -30}, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-10, -10}, {10, 10}}, endAngle = 360), Line(origin = {0, -30}, points = {{0, 60}, {0, 90}})}));
  end Sensoren;

  package Messgeraete
    model VoltmeterRi
      parameter Real Ri = 100000.0;
      Modelica.Electrical.Analog.Interfaces.Pin pin annotation(
        Placement(visible = true, transformation(origin = {-190, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-192, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-20, 0}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {66, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = Ri, T_ref = 300.15, alpha = 0) annotation(
        Placement(visible = true, transformation(origin = {-62, 0}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    equation
      connect(voltageSensor.p, pin) annotation(
        Line(points = {{-20, 10}, {-20, 10}, {-20, 40}, {-190, 40}, {-190, 40}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n) annotation(
        Line(points = {{-20, -10}, {-20, -40}, {-192, -40}}, color = {0, 0, 255}));
      connect(voltageSensor.v, y) annotation(
        Line(points = {{-8, 0}, {58, 0}, {58, 0}, {66, 0}}, color = {0, 0, 127}));
      connect(resistor.p, pin) annotation(
        Line(points = {{-62, 10}, {-62, 10}, {-62, 40}, {-190, 40}, {-190, 40}}, color = {0, 0, 255}));
      connect(resistor.n, pin_n) annotation(
        Line(points = {{-62, -10}, {-62, -10}, {-62, -40}, {-192, -40}, {-192, -40}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Line(points = {{22.9, 32.8}, {40.2, 57.3}}), Line(points = {{37.6, 13.7}, {65.8, 23.9}}), Line(points = {{-70, 0}, {-90, 0}}, color = {0, 0, 255}), Ellipse(lineColor = {64, 64, 64}, fillColor = {255, 255, 255}, extent = {{-12, -12}, {12, 12}}, endAngle = 360), Line(points = {{-22.9, 32.8}, {-40.2, 57.3}}), Line(points = {{70, 0}, {90, 0}}, color = {0, 0, 255}), Ellipse(fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, extent = {{-7, -7}, {7, 7}}, endAngle = 360), Line(points = {{0, -100}, {0, -70}}, color = {0, 0, 127}), Polygon(rotation = -17.5, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-5, 0}, {-2, 60}, {0, 65}, {2, 60}, {5, 0}, {-5, 0}}), Line(points = {{-37.6, 13.7}, {-65.8, 23.9}}), Ellipse(fillColor = {245, 245, 245}, fillPattern = FillPattern.Solid, extent = {{-70, -70}, {70, 70}}, endAngle = 360), Text(extent = {{-29, -11}, {30, -70}}, textString = "V"), Line(points = {{0, 70}, {0, 40}}), Polygon(rotation = -17.5, fillColor = {64, 64, 64}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-5, 0}, {-2, 60}, {0, 65}, {2, 60}, {5, 0}, {-5, 0}}), Line(points = {{-22.9, 32.8}, {-40.2, 57.3}}), Line(points = {{37.6, 13.7}, {65.8, 23.9}}), Line(points = {{0, 70}, {0, 40}}), Line(points = {{-37.6, 13.7}, {-65.8, 23.9}}), Line(points = {{22.9, 32.8}, {40.2, 57.3}}), Rectangle(origin = {-0.31, 88.38}, lineThickness = 0.5, extent = {{-40.31, 11.14}, {40.31, -11.14}}), Line(origin = {-50, 88}, points = {{9, 0}, {-29, 0}}, thickness = 0.5), Line(origin = {70, 88}, points = {{9, 0}, {-30, 0}}, thickness = 0.5), Text(origin = {1.77636e-15, 90}, extent = {{-12, 8}, {12, -8}}, textString = "Ri")}));
    end VoltmeterRi;

    model RMSU
      Modelica.Blocks.Math.RootMeanSquare rootMeanSquare1(f = 50, x0 = 0) annotation(
        Placement(visible = true, transformation(origin = {-68, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Up annotation(
        Placement(visible = true, transformation(origin = {-170, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 98}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Um annotation(
        Placement(visible = true, transformation(origin = {-170, 8}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(visible = true, transformation(origin = {-120, 40}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Blocks.Interfaces.RealOutput Urms(unit = "V") annotation(
        Placement(visible = true, transformation(origin = {-16, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(rootMeanSquare1.y, Urms) annotation(
        Line(points = {{-56, 40}, {-24, 40}, {-24, 40}, {-16, 40}}, color = {0, 0, 127}));
      connect(Um, voltageSensor1.n) annotation(
        Line(points = {{-170, 8}, {-120, 8}, {-120, 30}}, color = {0, 0, 255}));
      connect(Up, voltageSensor1.p) annotation(
        Line(points = {{-170, 70}, {-120, 70}, {-120, 50}}, color = {0, 0, 255}));
      connect(voltageSensor1.v, rootMeanSquare1.u) annotation(
        Line(points = {{-110, 40}, {-80, 40}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {2, -74}, extent = {{-20, 16}, {20, -16}}, textString = "Um"), Text(origin = {-2, 72}, extent = {{-20, 16}, {20, -16}}, textString = "Up"), Text(origin = {74, -2}, extent = {{-36, 24}, {20, -16}}, textString = "Urms"), Ellipse(lineThickness = 1, extent = {{-100, 100}, {100, -100}}, endAngle = 360), Text(origin = {-52, 26}, extent = {{-20, 16}, {122, -64}}, textString = "U")}, coordinateSystem(initialScale = 0.1)));
    end RMSU;

    model RMSI
      Modelica.Blocks.Math.RootMeanSquare rootMeanSquare1(f = 50, x0 = 0) annotation(
        Placement(visible = true, transformation(origin = {-53, 25}, extent = {{-25, -25}, {25, 25}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Ip annotation(
        Placement(visible = true, transformation(origin = {-170, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Im annotation(
        Placement(visible = true, transformation(origin = {-170, 8}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Irms(unit = "A") annotation(
        Placement(visible = true, transformation(origin = {-16, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -110}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor1 annotation(
        Placement(visible = true, transformation(origin = {-124, 40}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
    equation
      connect(Im, currentSensor1.n) annotation(
        Line(points = {{-170, 8}, {-124, 8}, {-124, 30}}, color = {0, 0, 255}));
      connect(Ip, currentSensor1.p) annotation(
        Line(points = {{-170, 70}, {-124, 70}, {-124, 50}, {-124, 50}, {-124, 50}}, color = {0, 0, 255}));
      connect(rootMeanSquare1.u, currentSensor1.i) annotation(
        Line(points = {{-83, 25}, {-97, 25}, {-97, 40}, {-114, 40}}, color = {0, 0, 127}));
      connect(rootMeanSquare1.y, Irms) annotation(
        Line(points = {{-25.5, 25}, {-36.5, 25}, {-36.5, 40}, {-16, 40}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {66, 2}, extent = {{-20, 16}, {20, -16}}, textString = "Im"), Text(origin = {-72, 0}, extent = {{-20, 16}, {20, -16}}, textString = "Ip"), Text(origin = {8, -84}, extent = {{-36, 24}, {20, -16}}, textString = "Irms"), Ellipse(lineThickness = 1, extent = {{-100, 100}, {100, -100}}, endAngle = 360), Text(origin = {-52, 32}, extent = {{-20, 16}, {120, -76}}, textString = "I")}, coordinateSystem(initialScale = 0.1)));
    end RMSI;

    model Wattmeter
      parameter Modelica.SIunits.Time T = 20e-3 "Integration time";
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(visible = true, transformation(origin = {-140, 60}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor1 annotation(
        Placement(visible = true, transformation(origin = {-140, 0}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Interfaces.Pin Up annotation(
        Placement(visible = true, transformation(origin = {-190, 82}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Um annotation(
        Placement(visible = true, transformation(origin = {-190, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Ip annotation(
        Placement(visible = true, transformation(origin = {-188, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Im annotation(
        Placement(visible = true, transformation(origin = {-188, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput P(unit = "W") annotation(
        Placement(visible = true, transformation(origin = {6, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product1 annotation(
        Placement(visible = true, transformation(origin = {-92, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Mean mean1(f = 1/T, x0 = 0) annotation(
        Placement(visible = true, transformation(origin = {-46, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(mean1.y, P) annotation(
        Line(points = {{-34, 30}, {0, 30}, {0, 30}, {6, 30}}, color = {0, 0, 127}));
      connect(product1.y, mean1.u) annotation(
        Line(points = {{-80, 30}, {-60, 30}, {-60, 30}, {-58, 30}}, color = {0, 0, 127}));
      connect(currentSensor1.i, product1.u2) annotation(
        Line(points = {{-130, 0}, {-118, 0}, {-118, 24}, {-104, 24}, {-104, 24}}, color = {0, 0, 127}));
      connect(voltageSensor1.v, product1.u1) annotation(
        Line(points = {{-130, 60}, {-116, 60}, {-116, 36}, {-104, 36}, {-104, 36}, {-104, 36}}, color = {0, 0, 127}));
      connect(Im, currentSensor1.n) annotation(
        Line(points = {{-188, -20}, {-140, -20}, {-140, -10}, {-140, -10}, {-140, -10}}, color = {0, 0, 255}));
      connect(Ip, currentSensor1.p) annotation(
        Line(points = {{-188, 20}, {-140, 20}, {-140, 10}, {-140, 10}, {-140, 10}}, color = {0, 0, 255}));
      connect(Um, voltageSensor1.n) annotation(
        Line(points = {{-190, 40}, {-140, 40}, {-140, 50}, {-140, 50}}, color = {0, 0, 255}));
      connect(Up, voltageSensor1.p) annotation(
        Line(points = {{-190, 82}, {-140, 82}, {-140, 70}, {-140, 70}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {128, 26}, extent = {{-72, 80}, {-28, 40}}, textString = "P"), Ellipse(lineThickness = 1, extent = {{-100, 100}, {100, -100}}, endAngle = 360), Line(origin = {-2, 0}, points = {{-98, 0}, {98, 0}}, thickness = 1.25), Line(origin = {0, 2}, points = {{0, 100}, {0, -100}}, thickness = 1.25), Text(origin = {-71, -15}, extent = {{-27, 15}, {27, -15}}, textString = "iP"), Text(origin = {71, -15}, extent = {{-27, 15}, {27, -15}}, textString = "iN"), Text(origin = {-17, 79}, extent = {{-27, 15}, {27, -15}}, textString = "uP"), Text(origin = {-17, -77}, extent = {{-27, 15}, {27, -15}}, textString = "uN")}, coordinateSystem(initialScale = 0.1)),
        Documentation(info = "<html><head></head><body>Power Meter: The electrical power&nbsp;<div><br></div><div><br><div>&nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; &nbsp; t+T</div><div>P = 1/T * <span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>int(u(t)*i(t))dt &nbsp;</div><div><span class=\"Apple-tab-span\" style=\"white-space:pre\">	</span>&nbsp; &nbsp; &nbsp; &nbsp; &nbsp;t</div><div><br></div><div>is calculated. The power meter must be connected to a current path (ip - iN ) and a voltage path (uP - uN). The parameter integration time T has the default value 20 ms.</div></div></body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Author: Clemens Gühmann,TU Berlin, Chair of Electronic Measurement and Diagnostic Technology</body></html>", revisions = "<html><head></head><body>Version 1.0, 2019 - July 30</body></html>"));
    end Wattmeter;

    model Augenblicksleistung
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(visible = true, transformation(origin = {-140, 60}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor1 annotation(
        Placement(visible = true, transformation(origin = {-140, 0}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Interfaces.Pin Up annotation(
        Placement(visible = true, transformation(origin = {-190, 82}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Um annotation(
        Placement(visible = true, transformation(origin = {-190, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Ip annotation(
        Placement(visible = true, transformation(origin = {-188, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Im annotation(
        Placement(visible = true, transformation(origin = {-188, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput P annotation(
        Placement(visible = true, transformation(origin = {6, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product1 annotation(
        Placement(visible = true, transformation(origin = {-80, 32}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(product1.y, P) annotation(
        Line(points = {{-68, 32}, {2, 32}, {2, 30}, {6, 30}}, color = {0, 0, 127}));
      connect(currentSensor1.i, product1.u2) annotation(
        Line(points = {{-130, 0}, {-108, 0}, {-108, 26}, {-92, 26}, {-92, 26}}, color = {0, 0, 127}));
      connect(voltageSensor1.v, product1.u1) annotation(
        Line(points = {{-130, 60}, {-108, 60}, {-108, 38}, {-92, 38}, {-92, 38}}, color = {0, 0, 127}));
      connect(Im, currentSensor1.n) annotation(
        Line(points = {{-188, -20}, {-140, -20}, {-140, -10}, {-140, -10}, {-140, -10}}, color = {0, 0, 255}));
      connect(Ip, currentSensor1.p) annotation(
        Line(points = {{-188, 20}, {-140, 20}, {-140, 10}, {-140, 10}, {-140, 10}}, color = {0, 0, 255}));
      connect(Um, voltageSensor1.n) annotation(
        Line(points = {{-190, 40}, {-140, 40}, {-140, 50}, {-140, 50}}, color = {0, 0, 255}));
      connect(Up, voltageSensor1.p) annotation(
        Line(points = {{-190, 82}, {-140, 82}, {-140, 70}, {-140, 70}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {128, 38}, extent = {{-72, 80}, {-28, 40}}, textString = "p(t)"), Ellipse(lineThickness = 1, extent = {{-100, 100}, {100, -100}}, endAngle = 360), Line(origin = {-2, 0}, points = {{-98, 0}, {98, 0}}, thickness = 1.25), Line(origin = {0, 2}, points = {{0, 100}, {0, -100}}, thickness = 1.25), Text(origin = {-85, 25}, extent = {{-19, 7}, {35, -21}}, textString = "iP"), Text(origin = {67, 23}, extent = {{-19, 7}, {35, -21}}, textString = "iN"), Text(origin = {-27, -67}, extent = {{-19, 7}, {35, -21}}, textString = "uN"), Text(origin = {-29, 81}, extent = {{-19, 7}, {35, -21}}, textString = "uP")}, coordinateSystem(initialScale = 0.1)),
        Documentation(info = "<html><head></head><body>Instantaneous Power Meter: The electrical instantaneous&nbsp;power&nbsp;<br><div class=\"htmlDoc\"><div><br></div><div>p(t) =u(t)*i(t)<br><div><span class=\"Apple-tab-span\" style=\"white-space: pre;\">	</span></div><div>is calculated. The power meter must be connected to a current path (ip - iN ) and a voltage path (uP - uN).</div></div></div></body></html>", revisions = "<html><head></head><body>Version 1.0, 2019, July 30&nbsp;</body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Author: Clemens Gühmann,TU Berlin, Chair of Electronic Measurement and Diagnostic Technology</body></html>"));
    end Augenblicksleistung;

    model Gleichrichter
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-168, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-170, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {160, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {156, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-78, 14}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Blocks.Math.Abs abs1 annotation(
        Placement(visible = true, transformation(origin = {-18, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.ContinuousMean continuousMean(t_eps = 1e-7) annotation(
        Placement(visible = true, transformation(origin = {38, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {80, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage1 annotation(
        Placement(visible = true, transformation(origin = {32, -46}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p2 annotation(
        Placement(visible = true, transformation(origin = {74, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-2, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n2 annotation(
        Placement(visible = true, transformation(origin = {76, -64}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -98}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Ground ground annotation(
        Placement(visible = true, transformation(origin = {98, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pin_p, voltageSensor.p) annotation(
        Line(points = {{-168, 44}, {-78, 44}, {-78, 24}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n) annotation(
        Line(points = {{-78, 4}, {-78, -24}, {-170, -24}}, color = {0, 0, 255}));
      connect(voltageSensor.v, abs1.u) annotation(
        Line(points = {{-67, 14}, {-30, 14}}, color = {0, 0, 127}));
      connect(abs1.y, continuousMean.u) annotation(
        Line(points = {{-6, 14}, {26, 14}}, color = {0, 0, 127}));
      connect(continuousMean.y, signalVoltage.v) annotation(
        Line(points = {{50, 14}, {68, 14}, {68, 16}}, color = {0, 0, 127}));
      connect(signalVoltage.p, pin_p1) annotation(
        Line(points = {{80, 26}, {106, 26}, {106, 46}, {160, 46}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n1) annotation(
        Line(points = {{80, 6}, {106, 6}, {106, -22}, {156, -22}}, color = {0, 0, 255}));
      connect(signalVoltage1.v, abs1.y) annotation(
        Line(points = {{20, -46}, {20, 14}, {-6, 14}}, color = {0, 0, 127}));
      connect(signalVoltage1.n, pin_n2) annotation(
        Line(points = {{32, -56}, {76, -56}, {76, -64}}, color = {0, 0, 255}));
      connect(signalVoltage1.p, pin_p2) annotation(
        Line(points = {{32, -36}, {74, -36}, {74, -34}}, color = {0, 0, 255}));
      connect(ground.p, pin_n2) annotation(
        Line(points = {{98, -68}, {76, -68}, {76, -64}}, color = {0, 0, 255}));
      connect(ground.p, pin_n1) annotation(
        Line(points = {{98, -68}, {156, -68}, {156, -22}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {4, 1}, extent = {{-86, 35}, {86, -35}}, textString = "Gleichrichtmittelwert")}));
    end Gleichrichter;

    model Q1
      Modelica.Blocks.Sources.Constant const(k = 3.) annotation(
        Placement(visible = true, transformation(origin = {-170, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Q1(unit = "VAr") annotation(
        Placement(visible = true, transformation(origin = {-38, -6}, extent = {{-18, -18}, {18, 18}}, rotation = 0), iconTransformation(origin = {100, 1.9984e-15}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput P(unit = "W") annotation(
        Placement(visible = true, transformation(origin = {-200, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Math.Sqrt sqrt11 annotation(
        Placement(visible = true, transformation(origin = {-130, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Division division1 annotation(
        Placement(visible = true, transformation(origin = {-90, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(division1.y, Q1) annotation(
        Line(points = {{-78, -6}, {-38, -6}}, color = {0, 0, 127}));
      connect(P, division1.u1) annotation(
        Line(points = {{-200, 0}, {-102, 0}, {-102, 0}, {-102, 0}}, color = {0, 0, 127}));
      connect(sqrt11.y, division1.u2) annotation(
        Line(points = {{-118, -50}, {-114, -50}, {-114, -12}, {-102, -12}}, color = {0, 0, 127}));
      connect(const.y, sqrt11.u) annotation(
        Line(points = {{-159, -50}, {-142, -50}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(origin = {-1, 1}, extent = {{-99, 99}, {101, -101}}), Text(origin = {-70, 6}, extent = {{16, -24}, {0, 16}}, textString = "P"), Text(origin = {56, 2}, extent = {{16, -24}, {-20, 26}}, textString = "Q1")}));
    end Q1;

    model Scheinleistung
      Modelica.Blocks.Interfaces.RealInput Ueff(unit = "V") annotation(
        Placement(visible = true, transformation(origin = {-150, 52}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput Ieff(unit = "A") annotation(
        Placement(visible = true, transformation(origin = {-142, -36}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput S(unit = "VA") annotation(
        Placement(visible = true, transformation(origin = {34, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product1 annotation(
        Placement(visible = true, transformation(origin = {-36, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(product1.u2, Ieff) annotation(
        Line(points = {{-48, -6}, {-96, -6}, {-96, -36}, {-142, -36}, {-142, -36}}, color = {0, 0, 127}));
      connect(product1.u1, Ueff) annotation(
        Line(points = {{-48, 6}, {-104, 6}, {-104, 54}, {-150, 54}, {-150, 52}}, color = {0, 0, 127}));
      connect(product1.y, S) annotation(
        Line(points = {{-24, 0}, {26, 0}, {26, 0}, {34, 0}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Rectangle(origin = {-1, 1}, extent = {{-99, 99}, {101, -101}}), Text(origin = {-75, -42}, extent = {{-3, 2}, {45, -36}}, textString = "Ueff"), Text(origin = {-75, 78}, extent = {{-3, 2}, {45, -36}}, textString = "Ieff"), Text(origin = {55, 18}, extent = {{-3, 2}, {45, -36}}, textString = "S")}, coordinateSystem(initialScale = 0.1)));
    end Scheinleistung;

    model GleichrichterElektronisch
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-151, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-151, 1}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {38, 67}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {104, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {40, 15}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Semiconductors.Diode2 diode2(Bv = 500) annotation(
        Placement(visible = true, transformation(origin = {-89, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Semiconductors.Diode2 diode(Bv = 500) annotation(
        Placement(visible = true, transformation(origin = {-21, 59}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Semiconductors.Diode2 diode1(Bv = 500) annotation(
        Placement(visible = true, transformation(origin = {-22, 26}, extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Semiconductors.Diode2 diode3(Bv = 500) annotation(
        Placement(visible = true, transformation(origin = {-87, 23}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    equation
      connect(diode3.n, diode1.p) annotation(
        Line(points = {{-87, 13}, {-22, 13}, {-22, 16}}, color = {0, 0, 255}));
      connect(diode2.p, diode3.p) annotation(
        Line(points = {{-89, 48}, {-87, 48}, {-87, 33}}, color = {0, 0, 255}));
      connect(diode.n, diode1.n) annotation(
        Line(points = {{-21, 49}, {-22, 49}, {-22, 36}}, color = {0, 0, 255}));
      connect(diode2.n, diode.p) annotation(
        Line(points = {{-89, 68}, {-21, 68}, {-21, 69}}, color = {0, 0, 255}));
      connect(pin_p, diode2.n) annotation(
        Line(points = {{-151, 70}, {-89, 70}, {-89, 68}}, color = {0, 0, 255}));
      connect(pin_n, diode3.n) annotation(
        Line(points = {{-151, 1}, {-87, 1}, {-87, 13}}, color = {0, 0, 255}));
      connect(diode.n, pin_p1) annotation(
        Line(points = {{-21, 49}, {16, 49}, {16, 67}, {38, 67}}, color = {0, 0, 255}));
      connect(pin_n1, diode2.p) annotation(
        Line(points = {{40, 15}, {4, 15}, {4, -6}, {-50, -6}, {-50, 43}, {-89, 43}, {-89, 48}}, color = {0, 0, 255}));
      annotation(
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Bitmap(origin = {-1, -1}, extent = {{-87, 113}, {87, -113}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAJYAAABzCAYAAAB6iPvTAAAABmJLR0QA/wD/AP+gvaeTAAAJGklEQVR4nO2deYwcxRWHv7XNsb4AxwYWYwxIBBzbSkCAIVziirgiQEgciTiSGAX/ARiQgdggCELiiJTlEBYQDAKBEiC2ibgECCQwmENgTMyhnDbhPuxdg80SY+/yx6vSzrS7e2a6u7qqZ98ntWp6qqb3zc6v63VVvaoCRSmBYcCOQIdvQww7ACN8G6GkMhLYLq3AEcDHwADwkTn3xY+A94wta4GzPNqiJNMNbER+pyeBMTajoyb9GHgReBA4H5gGnG4+VDZ/BKbXnG8EzgB6PdhSNL3A6zmvMQnYswBb8nAAcDVwE7AEuAO4C7iittD2iIAOBq4yr/Vwc/QDu8T+VM3zUgDfo/aYBNwNPGoNtM8vXwCfAhciNdYLaI3lgmOAS4DOnNfpBJYBl+W2KDu2xuoG9gGOQ2qszQjtGWuVsWUDcKZHW4rkN8h3yuvGlgFP5zcnN9FnrNFJBYcBXSb1zQzE4IW+DSmQdhMWSKtwXPTNaFO+H/ikFHOap9+3AUoq35ijjhBqJqUNUWEpTlBhKU5QYZXLzibdxqsVJRCysFabdIVXK4plnUn/79WKEghZWPaf3+PVimKxHbzferWiBEIWllJhfIakDCP9WcPmNQrL6GMI1ABK8+xOMQOgF5dteA7asec9Fp811hrg8oS8YUjoThfS896NDJTHsaR405S8+BRWL3BDQt5cRFQgg9A/BQ4BNpVgl1IAIT68TwGuBJ4z54uBA4GLvFmktExo8eQjgHuRrobfAa8CLwPbAtcioRnveLMunU7gNlJCR4DdTHoT8HVKuXeRWKfKEpqwLgP2A86mPsriXOBtYAFwEGG6xK2Bk5Gb4H3ibbQx4VOB72LyRyETSJZScWGFxBSk6+Axcz4JaUGdb85nmvM55ZvWNL9CbExqlDRqFS5GauvpCfmW4FuFoTACeA15oLfjaVFhATyB9FlNLdW61ngEsXFaTF6asM42eXOb+BsqrCaZh/xTa6d5xQlrIjLE8wowvDTrWmMnpCvlDWCLSF6SsLqQsdFlMZ+JQ4XVBFEXaIkTFlTbJSYJq1kXaFFhNSDOBVqShAXVcImPs7lLjBNWKy7QosJqgHWBcbNw0oQ1EXE3VXOJUWG16gItKqwUklygJU1YUC2XaOf/RYXVqgu0qLBSeB75J69D7uzo0Wvy1yfk95j8PqR2CBXrtqdRL6wsLtASvLB8dpAuAj5LyR8JHA/8A/h3Srk1yMIhoTIT6dy9F1nfAGACMtv7TeAPnuwasjRyhVXCusS/mvQZsrlAS/A1Vsi0k7BAXOIGBuPI5uW4VvDCCm2ssOrMQMYL41jJ4LJRXyIRstcnlO0m/TEheFRYxfITmlsBZjzprdn7qbiwQozHqjJ3ILVS0jHTlNurQbm3S7XaASosxQkqLMUJIQvLrno3wasVSiZCFpa1TRsYFSRkYa03aWgLwSlNELKwlAqjwlKcoMJSnKDCKpetTNr2DRIVVnnMRMYAAZ5FxhXblra/cwJhHDCfwfDjHYC/AJdmvN62yEB2sKiwymF3No9p3xV4KMc1l+f4rHNUWOXwTyQEu3Zdh+UMDkpn4b+5LBrCtFug3wlIGPUAsmCv723hhiztJiwobkW/4NFWoeIEFZbiBBWW4gQVluIEFZbiBBWW4gQVluIEFZbiBBWW4gQVluIEFZbihFCF1QEcZ14fjiysryi5uZL6reNeJty1RlthyAxCdzQu4oX/IdENtbxK+v4zVeCHwC7Igrd5tyReCNye2yJHVCnQbyzVsjeOAZNuTfqusY2YYq4VrLBC5RrqXeHrVF9UMIR2WA314f1qYLZ5/RhwJLDRmzVKy4QqrH5kVWWQOzPkVZGVGEIVllJxVFiKE1RYihNUWIoTfDbhnwAOSMm3or8e+H1KuT5gf+CjguxSCsCnsFYBxyJbw/09Jn808AtkxnDc8tRjgdORHuw1bkxUqsgo4D/Ijg1jYvIbTVi9C9kp/jAn1rlBO0hLYD1wLjAZuKHFzx4F/Bq4DdmeTgkM38MkzwF3Auchu783cxeOBRYgrjTLXn8uSdtLB2Afk84hfRmiyu+lEwKjkP0Ioy4xyRWG7AJ/S/0YZ9ZjWvTCEYJ3haFwBDKMM7/mvThhHWXK3VyeaYVxHoPC+Q7YO8e1VFgtcDsimp+Z86iwxgLvI+tCjd7s02EzGfgKqZkHEDf4FrBlxuupsFog6hKjwgrZBabRATyFNFbmIt/pIpOm9c+locJqkVqXWCusKrvAWcj3mE19d8PDiEvcN8M1VVgZsC7xl8iPMIfqu8ClSMx+rbDGIy2/LC5RhZUB6xI/RH6EpVTfBe5h3ot2kJ5GNpeowsrIkUitNWDSW/yakwnbCpxd815cz3sWlxi8sHx2kE4E/paS34Osj74JOBiJe4+jG3igWNNyMxm4EZm2dmuDsrOAQ5FO3/2Qne4rj09h9ZM+BWoDcCDwAbA6pdy3RRpVAB3IaMJw4BzkxkjjS+ACZEOBecBVLo1TqrtqcpwLtKQNQrfiEoN3hRroVyytuMAos5DwnwVk7zgNBt+D0O1EB9KJOwZ4Camdohxk0lOJH2ReCpyEukSnVM0VdiFzH4sYhP5Xg78VvCvUGqs4PgF2BkamlDkVuA44mvS9cCofEavCKpZPG+R/YdIPaPNNlvThXXGCCktxggpLcYIKS3GCCktxggpLcULIwvoBMoA73bchBTIV+U47+jbENSELazUSIbDCtyEF8g7ynRr1d1WekIWlVBgVluIEFZbiBBWW4oRaYXUClwD3ARebc18MR2awgKyhNc6jLUoyeyFzPf+EzP2MZRESg74Y6GVwOWwfXEd9fNJyYAuP9hRFO62PtSuyTPpbyKpB/cDxNtOGzYwBTgROASYgfUcnA2/SeDKAC6J9Vz9GvsA3HmwpkvEFXmsGyTOXymB7xKttBM5AomfPBB6HQWFtQu6kTmTWS58578GPsOL+5lpgXdmGFEwP8BqyCVUeHgCOyW9OLkYjGlmL1FadJGz0cA8iqhdNendJBsZxOfWucAntsa1cO9EFfI4sf7ACqbkOtZm128oNRxaT3Rvx4X/GT21l+TkyrX4lIvI+j7Yo8eyELNk5CngQeRZWFEWpGN8DdIrLxsQrI0IAAAAASUVORK5CYII=")}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, grid = {1, 1})));
    end GleichrichterElektronisch;

    model XYSchreiber
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(transformation(origin = {-14, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(transformation(origin = {16, -28}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(transformation(origin = {-2, 100}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-2, 100}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(transformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(transformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {-100, 0}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(transformation(origin = {100, -2}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {100, -2}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealOutput X annotation(
        Placement(transformation(origin = {100, 80}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {100, 80}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Blocks.Interfaces.RealOutput Y annotation(
        Placement(transformation(origin = {102, 50}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {102, 50}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(voltageSensor.p, pin_p1) annotation(
        Line(points = {{-24, 0}, {-100, 0}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n1) annotation(
        Line(points = {{-4, 0}, {44, 0}, {44, -2}, {100, -2}}, color = {0, 0, 255}));
      connect(voltageSensor1.p, pin_p) annotation(
        Line(points = {{16, -18}, {16, 71}, {-2, 71}, {-2, 100}}, color = {0, 0, 255}));
      connect(pin_n, voltageSensor1.n) annotation(
        Line(points = {{0, -100}, {16, -100}, {16, -38}}, color = {0, 0, 255}));
      connect(X, voltageSensor.v) annotation(
        Line(points = {{100, 80}, {40, 80}, {40, -16}, {-14, -16}, {-14, -10}}, color = {0, 0, 127}));
      connect(voltageSensor1.v, Y) annotation(
        Line(points = {{28, -28}, {68, -28}, {68, 50}, {102, 50}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        version = "",
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 0.75, extent = {{-100, 100}, {100, -100}}), Text(origin = {2, -21}, extent = {{-74, 51}, {74, -51}}, textString = "XY-Betrieb"), Text(origin = {-1, 44}, extent = {{-72, 0}, {72, -50}}, textString = "Oszilloskop")}));
    end XYSchreiber;
    
    model Mittelwert
      parameter Modelica.SIunits.Time T=20e-3; 
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-168, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-170, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {160, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {156, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-78, 14}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {80, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
  Modelica.Blocks.Math.Mean mean(f = 1/T, x0 = 0) annotation(
        Placement(transformation(origin = {-6, 14}, extent = {{-10, -10}, {10, 10}})));
    equation
      connect(pin_p, voltageSensor.p) annotation(
        Line(points = {{-168, 44}, {-78, 44}, {-78, 24}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n) annotation(
        Line(points = {{-78, 4}, {-78, -24}, {-170, -24}}, color = {0, 0, 255}));
      connect(signalVoltage.p, pin_p1) annotation(
        Line(points = {{80, 26}, {106, 26}, {106, 46}, {160, 46}}, color = {0, 0, 255}));
      connect(pin_n1, signalVoltage.n) annotation(
        Line(points = {{156, -22}, {80, -22}, {80, 6}}, color = {0, 0, 255}));
      connect(voltageSensor.v, mean.u) annotation(
        Line(points = {{-66, 14}, {-18, 14}}, color = {0, 0, 127}));
      connect(mean.y, signalVoltage.v) annotation(
        Line(points = {{6, 14}, {68, 14}, {68, 16}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {4, 1}, extent = {{-86, 35}, {86, -35}}, textString = "Mittelwert")}));
    end Mittelwert;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Ellipse(lineThickness = 2, extent = {{-86, 86}, {86, -86}}, endAngle = 360), Text(origin = {0, 3}, extent = {{-38, 27}, {38, -27}}, textString = "V", fontSize = 100)}));
  end Messgeraete;

  package Basic
    model Kabel
      parameter Modelica.SIunits.Resistivity rho = 0.0175e-6 "spezifischer Widerstand ";
      parameter Modelica.SIunits.Area A(displayUnit = "mm2") = 1.4e-5 "Querschnittsfläche";
      parameter Modelica.SIunits.Length l = 1 "Länge der Leitung";
      parameter Modelica.SIunits.Temperature T_ref = 300.15 "Referenztemperatur";
      parameter Modelica.SIunits.LinearTemperatureCoefficient alpha = 3.93e-3 "Temperature coefficient of resistance (R_actual = R*(1 + alpha*(T_heatPort - T_ref))";
      Modelica.SIunits.Resistance RActual;
      extends Modelica.Electrical.Analog.Interfaces.ConditionalHeatPort(T = T_ref);
      Modelica.Electrical.Analog.Interfaces.PositivePin PinP annotation(
        Placement(visible = true, transformation(origin = {-200, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin PinM annotation(
        Placement(visible = true, transformation(origin = {200, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      assert(1 + alpha*(T_heatPort - T_ref) >= Modelica.Constants.eps, "Temperature outside scope of model!");
      RActual = rho/A*l*(1 + alpha*(T_heatPort - T_ref));
// R=rho*l/A
      PinP.v - PinM.v = RActual*PinP.i;
      LossPower = (PinP.v - PinM.v)*PinP.i;
      PinP.i + PinM.i = 0;
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {-25, 28}, lineColor = {0, 0, 255}, extent = {{-55, 14}, {79, -26}}, textString = "%name"), Line(origin = {1, 0}, points = {{-95, 0}, {95, 0}}, color = {0, 0, 255}, thickness = 3)}, coordinateSystem(initialScale = 0.1)),
        Documentation(info = "<html><head></head><body><font size=\"4\">Kabelmodel: R=rho*l/A&nbsp;<span style=\"font-family: 'Courier New';\">(</span><span style=\"font-family: 'Courier New'; color: rgb(139, 0, 139);\">1</span><span style=\"font-family: 'Courier New';\"> + alpha * (T_heatPort - T_ref))</span></font><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">mit&nbsp;</font></span></div><blockquote style=\"margin: 0 0 0 40px; border: none; padding: 0px;\"><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">rho: spezifischer Widerstand</font></span></div><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">A: Querschnittsfläche</font></span></div><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">l: Kabellänge</font></span></div><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">alpha: Temperaturkoeffizient</font></span></div><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">T_ref: Refernztemoeratur</font></span></div><div><span style=\"font-family: 'Courier New';\"><font size=\"4\">T_heatPort: tremperatur am Heatport&nbsp;</font></span></div></blockquote><div><span style=\"font-family: 'Courier New';\"><br></span></div></body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Author: Clemens Gühmann, TU Berlin, Chair MDT<div><!--StartFragment--><span style=\"color: rgb(51, 51, 51); font-family: 'Noto Sans', 'Helvetica Neue', Helvetica, Arial, sans-serif; orphans: 2; widows: 2; background-color: rgb(255, 255, 255);\">Basics of Electronic Measurement Techniques Lecture</span><!--EndFragment--></div></body></html>", revisions = "<html><head></head><body>Version 1.0 Date: Nov 2020</body></html>"));
    end Kabel;

    model Urausch
      parameter Real seed1 = 1, seed2 = 2, seed3 = 3, mu = 0, sigma = 1, step = 0.01;
      MT.Math.GaussianNoise gaussianNoise1(mu = mu, seed1 = seed1, seed2 = seed2, seed3 = seed3, sigma = sigma, step = step) annotation(
        Placement(visible = true, transformation(origin = {-130, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage1 annotation(
        Placement(visible = true, transformation(origin = {-80, 30}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Interfaces.Pin pin annotation(
        Placement(visible = true, transformation(origin = {0, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {2, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(signalVoltage1.n, pin_n) annotation(
        Line(points = {{-80, 20}, {-80, 0}, {2, 0}}, color = {0, 0, 255}));
      connect(signalVoltage1.p, pin) annotation(
        Line(points = {{-80, 40}, {-80, 60}, {0, 60}}, color = {0, 0, 255}));
      connect(gaussianNoise1.y, signalVoltage1.v) annotation(
        Line(points = {{-119, 30}, {-92, 30}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(origin = {1, 0}, lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {12, 14}, extent = {{-70, 42}, {56, -24}}, textString = "Rausch-"), Text(origin = {12, -30}, extent = {{-82, 50}, {56, -24}}, textString = "Spannung")}, coordinateSystem(initialScale = 0.1)));
    end Urausch;

    model IntegriererReset
      parameter Modelica.SIunits.Resistance R = 100000;
      parameter Modelica.SIunits.Capacitance C = 1e-6;
      parameter Modelica.SIunits.Voltage V0 = 1;
      Modelica.Electrical.Analog.Ideal.IdealOpAmp idealOpAmp1 annotation(
        Placement(visible = true, transformation(origin = {-36, 30}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Resistor resistor1(R = R) annotation(
        Placement(visible = true, transformation(origin = {-78, 36}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Capacitor capacitor1(C = C, v(start = V0)) annotation(
        Placement(visible = true, transformation(origin = {-30, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.Pin Vinp annotation(
        Placement(visible = true, transformation(origin = {-142, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Vinm annotation(
        Placement(visible = true, transformation(origin = {-142, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Voutp annotation(
        Placement(visible = true, transformation(origin = {34, 32}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Voutm annotation(
        Placement(visible = true, transformation(origin = {36, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Ideal.IdealClosingSwitch idealClosingSwitch1(Goff = 1E-12, Ron = 1) annotation(
        Placement(visible = true, transformation(origin = {-30, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput u annotation(
        Placement(visible = true, transformation(origin = {-142, 84}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-1, 95}, extent = {{-13, -13}, {13, 13}}, rotation = -90)));
    equation
      connect(idealOpAmp1.p1, Vinm) annotation(
        Line(points = {{-46, 26}, {-48, 26}, {-48, -2}, {-142, -2}, {-142, -2}}, color = {0, 0, 255}));
      connect(resistor1.n, idealOpAmp1.n1) annotation(
        Line(points = {{-68, 36}, {-54, 36}, {-54, 35}, {-46, 35}}, color = {0, 0, 255}));
      connect(idealOpAmp1.p2, Voutp) annotation(
        Line(points = {{-26, 30}, {9, 30}, {9, 32}, {34, 32}}, color = {0, 0, 255}));
      connect(capacitor1.p, idealOpAmp1.n1) annotation(
        Line(points = {{-40, 52}, {-40, 44}, {-46, 44}, {-46, 35}}, color = {0, 0, 255}));
      connect(capacitor1.n, idealOpAmp1.p2) annotation(
        Line(points = {{-20, 52}, {-20, 41}, {-26, 41}, {-26, 30}}, color = {0, 0, 255}));
      connect(idealOpAmp1.n2, Voutm) annotation(
        Line(points = {{-36, 20}, {-36, 0}, {36, 0}, {36, 2}}, color = {0, 0, 255}));
      connect(Vinm, Voutm) annotation(
        Line(points = {{-142, -2}, {36, -2}, {36, 2}, {36, 2}}, color = {0, 0, 255}));
      connect(idealClosingSwitch1.p, capacitor1.p) annotation(
        Line(points = {{-40, 80}, {-40, 52}}, color = {0, 0, 255}));
      connect(idealClosingSwitch1.n, capacitor1.n) annotation(
        Line(points = {{-20, 80}, {-20, 52}}, color = {0, 0, 255}));
      connect(u, idealClosingSwitch1.control) annotation(
        Line(points = {{-142, 84}, {-68, 84}, {-68, 96}, {-30, 96}, {-30, 87}}, color = {255, 0, 255}));
      connect(Vinp, resistor1.p) annotation(
        Line(points = {{-142, 34}, {-88, 34}, {-88, 36}, {-88, 36}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Rectangle(lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(extent = {{-74, 60}, {-74, 60}}, textString = "Vin_p"), Text(extent = {{-74, 60}, {-74, 60}}, textString = "Vin_p"), Text(origin = {-59, 62}, extent = {{-23, 14}, {23, -14}}, textString = "Vinp"), Text(origin = {-59, -58}, extent = {{-23, 14}, {23, -14}}, textString = "Vinm"), Text(origin = {49, 66}, extent = {{-23, 14}, {33, -20}}, textString = "Voutp"), Text(origin = {49, -54}, extent = {{-23, 14}, {33, -20}}, textString = "Voutm"), Text(origin = {37, 90}, extent = {{-23, 14}, {23, -14}}, textString = "Reset")}, coordinateSystem(initialScale = 0.1)));
    end IntegriererReset;

    model DualSlopeControl
      parameter Integer MaxCount = 100000;
      parameter Real Takt = 10e-6;
      MT.Basic.CounterEnable counterEnable1(MaxCount = MaxCount) annotation(
        Placement(visible = true, transformation(origin = {-70, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.BooleanPulse booleanPulse1(period = Takt, startTime = 0, width = 50) annotation(
        Placement(visible = true, transformation(origin = {-110, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Basic.BooleanDelay booleanDelay2(Delay = 0.00001) annotation(
        Placement(visible = true, transformation(origin = {94, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Basic.TriggeredPuls triggeredPuls1(CountMax = 0.0001, y(start = false)) annotation(
        Placement(visible = true, transformation(origin = {100, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Basic.BooleanDelay booleanDelay3(Delay = 0.00001) annotation(
        Placement(visible = true, transformation(origin = {134, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Basic.BooleanDelay booleanDelay4(Delay = 0.00001) annotation(
        Placement(visible = true, transformation(origin = {136, -68}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput SchalterU annotation(
        Placement(visible = true, transformation(origin = {184, 62}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput SchalterPol annotation(
        Placement(visible = true, transformation(origin = {184, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Ergebnis annotation(
