        Placement(visible = true, transformation(origin = {182, -6}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput Komparator annotation(
        Placement(visible = true, transformation(origin = {-180, 40}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput U annotation(
        Placement(visible = true, transformation(origin = {-174, 6}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput ResetInt annotation(
        Placement(visible = true, transformation(origin = {194, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Logical.Or or1 annotation(
        Placement(visible = true, transformation(origin = {166, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.IntegerOutput Count annotation(
        Placement(visible = true, transformation(origin = {178, 86}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput Start annotation(
        Placement(visible = true, transformation(origin = {-166, -18}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      MT.Basic.SteuerungDS steuerungDS1(Ergebnis(start = 0), MaxCount = MaxCount, ResetInt(start = false), SchalterPol(start = false), SchalterU(start = false), Stopp(start = true), enableCounter(start = false)) annotation(
        Placement(visible = true, transformation(origin = {12, 20}, extent = {{-34, -34}, {34, 34}}, rotation = 0)));
      MT.Basic.BooleanDelay booleanDelay1(Delay = 0.00001) annotation(
        Placement(visible = true, transformation(origin = {94, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(booleanDelay2.y, counterEnable1.Reset) annotation(
        Line(points = {{105, 2}, {140, 2}, {140, -20}, {-90, -20}, {-90, 40}, {-80, 40}}, color = {255, 0, 255}));
      connect(steuerungDS1.Stopp, booleanDelay2.u) annotation(
        Line(points = {{49, 3}, {74.2, 3}, {74.2, 2}, {82, 2}}, color = {255, 0, 255}));
      connect(steuerungDS1.enableCounter, booleanDelay1.u) annotation(
        Line(points = {{50, 24}, {82, 24}}, color = {255, 0, 255}));
      connect(booleanDelay1.y, counterEnable1.enable) annotation(
        Line(points = {{105, 24}, {130, 24}, {130, 74}, {-70, 74}, {-70, 56}}, color = {255, 0, 255}));
      connect(booleanDelay4.u, steuerungDS1.Stopp) annotation(
        Line(points = {{124, -68}, {62, -68}, {62, 3}, {49, 3}}, color = {255, 0, 255}));
      connect(booleanDelay4.y, or1.u2) annotation(
        Line(points = {{147, -68}, {150, -68}, {150, -48}, {154, -48}}, color = {255, 0, 255}));
      connect(counterEnable1.count, steuerungDS1.Count) annotation(
        Line(points = {{-59.8, 46}, {-54.3, 46}, {-54.3, 46}, {-46.8, 46}, {-46.8, 47}, {-28.8, 47}}, color = {255, 127, 0}));
      connect(Start, steuerungDS1.Start) annotation(
        Line(points = {{-166, -18}, {-32, -18}, {-32, -8}, {-28, -8}}, color = {255, 0, 255}));
      connect(Count, counterEnable1.count) annotation(
        Line(points = {{178, 86}, {-50, 86}, {-50, 46}, {-60, 46}, {-60, 46}}, color = {255, 127, 0}));
      connect(or1.y, ResetInt) annotation(
        Line(points = {{178, -40}, {186, -40}, {186, -40}, {194, -40}}, color = {255, 0, 255}));
      connect(booleanDelay3.y, or1.u1) annotation(
        Line(points = {{146, -40}, {154, -40}, {154, -40}, {154, -40}}, color = {255, 0, 255}));
      connect(triggeredPuls1.y, booleanDelay3.u) annotation(
        Line(points = {{110, -40}, {122, -40}}, color = {255, 0, 255}));
      connect(steuerungDS1.ResetInt, triggeredPuls1.u) annotation(
        Line(points = {{49, 13}, {70, 13}, {70, -40}, {90, -40}}, color = {255, 0, 255}));
      connect(booleanPulse1.y, counterEnable1.u) annotation(
        Line(points = {{-99, 52}, {-80, 52}}, color = {255, 0, 255}));
      connect(steuerungDS1.uIn, U) annotation(
        Line(points = {{-29, 10}, {-170, 10}, {-170, 6}, {-174, 6}}, color = {0, 0, 127}));
      connect(steuerungDS1.UComp, Komparator) annotation(
        Line(points = {{-29, 30}, {-174, 30}, {-174, 40}, {-180, 40}}, color = {0, 0, 127}));
      connect(steuerungDS1.Ergebnis, Ergebnis) annotation(
        Line(points = {{49, -7}, {127, -7}, {127, -6}, {182, -6}}, color = {0, 0, 127}));
      connect(steuerungDS1.SchalterPol, SchalterPol) annotation(
        Line(points = {{49, 34}, {184, 34}}, color = {255, 0, 255}));
      connect(steuerungDS1.SchalterU, SchalterU) annotation(
        Line(points = {{49, 44}, {152, 44}, {152, 62}, {184, 62}}, color = {255, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineColor = {85, 85, 255}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(origin = {-57, 66}, extent = {{-35, 20}, {57, -34}}, textString = "Komparator"), Text(origin = {-65, -6}, extent = {{-35, 20}, {3, -6}}, textString = "U"), Text(origin = {85, -94}, extent = {{-63, 38}, {3, -6}}, textString = "Ergebnis"), Text(origin = {35, 94}, extent = {{-19, 6}, {57, -34}}, textString = "SchalterU"), Text(origin = {37, 46}, extent = {{-35, 20}, {57, -34}}, textString = "SchalterPol"), Text(origin = {35, 12}, extent = {{-21, 10}, {57, -34}}, textString = "ResetInt"), Text(origin = {35, -16}, extent = {{1, -12}, {57, -34}}, textString = "Count"), Text(origin = {-55, -68}, extent = {{-35, 20}, {3, -6}}, textString = "Start")}, coordinateSystem(initialScale = 0.1)));
    end DualSlopeControl;

    model OpAmpMT "Idealized operational amplifier with limitation"
      parameter Real V0 = 15000.0 "No-load amplification";
      parameter Boolean useSupply = false "Use supply pins (otherwise constant supply" annotation(
        Evaluate = true);
      parameter Modelica.SIunits.Voltage Vps = +15 "Positive supply voltage" annotation(
        Dialog(enable = not useSupply));
      parameter Modelica.SIunits.Voltage Vns = -15 "Negative supply voltage" annotation(
        Dialog(enable = not useSupply));
      Modelica.SIunits.Voltage vps "Positive supply voltage";
      Modelica.SIunits.Voltage vns "Negative supply voltage";
      Modelica.SIunits.Voltage v_in = in_p.v - in_n.v "Input voltage difference";
      Modelica.SIunits.Voltage v_out = out.v "Output voltage to ground";
      Modelica.SIunits.Power p_in = in_p.v*in_p.i + in_n.v*in_n.i "Input power";
      Modelica.SIunits.Power p_out = out.v*out.i "Output power";
      Modelica.SIunits.Power p_s = -(p_in + p_out) "Supply power";
      Modelica.SIunits.Current i_s = p_s/(vps - vns) "Supply current";
      Modelica.Electrical.Analog.Interfaces.PositivePin in_p "Positive pin of the input port" annotation(
        Placement(transformation(extent = {{-90, -70}, {-110, -50}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin in_n "Negative pin of the input port" annotation(
        Placement(transformation(extent = {{-110, 50}, {-90, 70}})));
      Modelica.Electrical.Analog.Interfaces.PositivePin out "Pin of the output port" annotation(
        Placement(transformation(extent = {{110, -10}, {90, 10}}), iconTransformation(extent = {{110, -10}, {90, 10}})));
      //optional supply pins
      Modelica.Electrical.Analog.Interfaces.PositivePin s_p(final i = +i_s, final v = vps) if useSupply "Optional positive supply pin" annotation(
        Placement(transformation(extent = {{10, 90}, {-10, 110}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin s_n(final i = -i_s, final v = vns) if useSupply "Optional negative supply pin" annotation(
        Placement(transformation(extent = {{-10, -110}, {10, -90}})));
    equation
      if not useSupply then
        vps = Vps;
        vns = Vns;
      end if;
      in_p.i = 0;
      in_n.i = 0;
      v_out = smooth(0, min(Vps, max(Vns, V0*v_in)));
      annotation(
        Icon(coordinateSystem(preserveAspectRatio = false, extent = {{-100, -100}, {100, 100}}), graphics = {Polygon(points = {{60, 0}, {-60, 70}, {-60, -70}, {60, 0}}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, lineColor = {0, 0, 255}), Line(points = {{-90, 60}, {-60, 60}}, color = {0, 0, 255}), Line(points = {{-90, -60}, {-60, -60}}, color = {0, 0, 255}), Line(points = {{60, 0}, {90, 0}}, color = {0, 0, 255}), Line(points = {{-48, 32}, {-28, 32}}, color = {0, 0, 255}), Line(points = {{-39, -20}, {-39, -41}}, color = {0, 0, 255}), Line(points = {{-50, -31}, {-28, -31}}, color = {0, 0, 255}), Text(extent = {{-100, 100}, {100, 80}}, textString = "%name", lineColor = {0, 0, 255})}),
        Documentation(info = "<html>
    <p>Idealized operational amplifier with saturation:</p>
    <ul>
    <li>Input currents are zero.</li>
    <li>No-load amplification is high (but not infinite).</li>
    <li>Output voltage is limited between positive and negative supply.</li>
    </ul>
    <p>Supply voltage is either defined by parameter Vps and Vns or by (optional) pins s_p and s_n.</p>
    <p>In the first case the necessary power is drawn from an implicit internal supply, in the second case from the external supply.</p>
    </html>"));
    end OpAmpMT;

    model BooleanDelay
      parameter Real Delay = 0.00001;
      Modelica.Blocks.Interfaces.BooleanInput u annotation(
        Placement(visible = true, transformation(origin = {-178, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput y annotation(
        Placement(visible = true, transformation(origin = {152, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Nonlinear.FixedDelay fixedDelay1(delayTime = Delay) annotation(
        Placement(visible = true, transformation(origin = {6, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.BooleanToReal booleanToReal1(realFalse = 0, realTrue = 1) annotation(
        Placement(visible = true, transformation(origin = {-122, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.RealToBoolean realToBoolean1(threshold = 0.5) annotation(
        Placement(visible = true, transformation(origin = {80, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(u, booleanToReal1.u) annotation(
        Line(points = {{-178, 0}, {-136, 0}, {-136, 0}, {-134, 0}}, color = {255, 0, 255}));
      connect(booleanToReal1.y, fixedDelay1.u) annotation(
        Line(points = {{-111, 0}, {-6, 0}}, color = {0, 0, 127}));
      connect(realToBoolean1.y, y) annotation(
        Line(points = {{92, 0}, {144, 0}, {144, 0}, {152, 0}}, color = {255, 0, 255}));
      connect(fixedDelay1.y, realToBoolean1.u) annotation(
        Line(points = {{18, 0}, {68, 0}, {68, 0}, {68, 0}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Rectangle(lineColor = {255, 85, 255}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(origin = {-40, 27}, extent = {{-44, 27}, {124, -73}}, textString = "Boolean Delay")}));
    end BooleanDelay;

    model SteuerungDS
      Modelica.Blocks.Interfaces.IntegerInput Count annotation(
        Placement(visible = true, transformation(origin = {-162, 74}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput UComp annotation(
        Placement(visible = true, transformation(origin = {-158, 28}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 30}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput Start annotation(
        Placement(visible = true, transformation(origin = {-156, -24}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -80}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput SchalterU(start = false) annotation(
        Placement(visible = true, transformation(origin = {-2, 64}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput SchalterPol(start = false) annotation(
        Placement(visible = true, transformation(origin = {-6, 34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput enableCounter(start = false) annotation(
        Placement(visible = true, transformation(origin = {-6, 8}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanOutput ResetInt(start = false) annotation(
        Placement(visible = true, transformation(origin = {-8, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput Ergebnis(start = 0) annotation(
        Placement(visible = true, transformation(origin = {-2, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      parameter Integer MaxCount = 100000;
      Modelica.Blocks.Interfaces.RealInput uIn annotation(
        Placement(visible = true, transformation(origin = {-156, 8}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -30}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Real Vorzeichen;
      Modelica.Blocks.Interfaces.BooleanOutput Stopp(start = true) annotation(
        Placement(visible = true, transformation(origin = {-2, -34}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    algorithm
// Initialisierung
      when edge(Start) then
        Ergebnis := 0;
        ResetInt := true;
        Stopp := false;
        SchalterU := false;
        if uIn < 0 then
          SchalterPol := true;
          Vorzeichen := -1;
        else
          SchalterPol := false;
          Vorzeichen := 1;
        end if;
        enableCounter := true;
      end when;
      when Count == MaxCount then
        SchalterU := true;
        ResetInt := false;
        Stopp := false;
      end when;
      when UComp > 0 and uIn > 0 or UComp < 0 and uIn < 0 then
        enableCounter := false;
        Ergebnis := Count/MaxCount*5*Vorzeichen;
        Stopp := true;
        ResetInt := false;
      end when;
      annotation(
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Text(origin = {20, 97}, extent = {{-34, 25}, {74, -53}}, textString = "Steuerung"), Rectangle(lineColor = {0, 0, 255}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(origin = {-55, 79}, extent = {{-31, 19}, {19, -13}}, textString = "Count"), Text(origin = {-49, 29}, extent = {{-31, 19}, {37, -25}}, textString = "UComp"), Text(origin = {-43, -83}, extent = {{-31, 19}, {13, -7}}, textString = "Start"), Text(origin = {-53, -33}, extent = {{-31, 19}, {19, -11}}, textString = "Uin"), Text(origin = {18, 69}, extent = {{-34, 25}, {74, -53}}, textString = "Dual Slope")}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Documentation(info = "<html><head></head><body>Modell zur Steuerung eines Dual-Slope-Integrierers</body></html>", revisions = "<html><head></head><body>Version 1.0</body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Author: Clemens Gühmann, TU Berlin, FG MDT<div>Date: 2019-01-24</div></body></html>"));
    end SteuerungDS;

    model TriggeredPuls "Generates pulse signal of type boolean with the length CountMax"
      parameter Real CountMax = 0.1 "length of pulse";
      Real CountEnde(start = 0);
      Modelica.Blocks.Interfaces.BooleanOutput y(start = false) annotation(
        Placement(visible = true, transformation(origin = {68, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput u annotation(
        Placement(visible = true, transformation(origin = {-128, 46}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
    algorithm
      when edge(u) then
        y := true;
        CountEnde := time + CountMax;
      end when;
      if time > CountEnde then
        y := false;
        CountEnde := 0;
      end if;
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineColor = {255, 85, 255}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(origin = {-20, 12}, extent = {{-54, 36}, {78, -4}}, textString = "Triggered"), Text(origin = {-14, -26}, extent = {{-54, 36}, {78, -4}}, textString = "Pulse")}));
    end TriggeredPuls;

    model Uref
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage1 annotation(
        Placement(visible = true, transformation(origin = {4, 20}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Blocks.Sources.Constant const(k = Uref) annotation(
        Placement(visible = true, transformation(origin = {-98, 12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Product product1 annotation(
        Placement(visible = true, transformation(origin = {-34, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.BooleanToReal booleanToReal1(realFalse = -1, realTrue = 1) annotation(
        Placement(visible = true, transformation(origin = {-78, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput Vorzeichen annotation(
        Placement(visible = true, transformation(origin = {-166, 52}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {32, 76}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {30, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      parameter Real Uref = 5;
    equation
      connect(const.y, product1.u2) annotation(
        Line(points = {{-87, 12}, {-48, 12}, {-48, 14}, {-46, 14}}, color = {0, 0, 127}));
      connect(booleanToReal1.u, Vorzeichen) annotation(
        Line(points = {{-90, 50}, {-128, 50}, {-128, 52}, {-166, 52}}, color = {255, 0, 255}));
      connect(signalVoltage1.n, pin_n) annotation(
        Line(points = {{4, 10}, {4, 10}, {4, -12}, {30, -12}, {30, -12}}, color = {0, 0, 255}));
      connect(signalVoltage1.p, pin_p) annotation(
        Line(points = {{4, 30}, {32, 30}, {32, 76}, {32, 76}}, color = {0, 0, 255}));
      connect(booleanToReal1.y, product1.u1) annotation(
        Line(points = {{-66, 50}, {-46, 50}, {-46, 26}, {-46, 26}}, color = {0, 0, 127}));
      connect(product1.y, signalVoltage1.v) annotation(
        Line(points = {{-22, 20}, {-6, 20}, {-6, 20}, {-4, 20}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Text(origin = {-16, 22}, extent = {{-54, 30}, {78, -66}}, textString = "+/-Uref"), Ellipse(origin = {-1, 0}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}, endAngle = 360)}));
    end Uref;

    model CounterEnable "Counter mit Enable"
      parameter Integer MaxCount = 1024;
      Modelica.Blocks.Interfaces.BooleanInput u annotation(
        Placement(visible = true, transformation(origin = {-128, 46}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput Reset annotation(
        Placement(visible = true, transformation(origin = {-126, -10}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput enable annotation(
        Placement(visible = true, transformation(origin = {-12, 66}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {0, 100}, extent = {{-20, -20}, {20, 20}}, rotation = -90)));
      Modelica.Blocks.Interfaces.IntegerOutput count(start = 0) annotation(
        Placement(visible = true, transformation(origin = {36, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    algorithm
      when edge(u) and enable then
        count := count + 1;
      end when;
      when count > MaxCount then
        count := 0;
      end when;
      when edge(Reset) then
        count := 0;
      end when;
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineColor = {255, 85, 255}, lineThickness = 1, extent = {{-100, 100}, {100, -100}}), Text(origin = {-14, -16}, extent = {{-54, 36}, {78, -4}}, textString = "Counter"), Text(origin = {-40, 44}, extent = {{-54, 36}, {78, -4}}, textString = "Clock"), Text(origin = {-40, -72}, extent = {{-54, 36}, {78, -4}}, textString = "Reset"), Text(origin = {-10, 10}, extent = {{22, 88}, {62, 66}}, textString = "Enable")}, coordinateSystem(initialScale = 0.1)));
    end CounterEnable;

    model Gleichrichter
      Modelica.Electrical.Analog.Ideal.IdealDiode diode annotation(
        Placement(visible = true, transformation(origin = {-100, 49}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Ideal.IdealDiode diode1 annotation(
        Placement(visible = true, transformation(origin = {-50, 49}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-174, 49}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-102, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-170, -21}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {14, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {80, 50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {14, -14}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {82, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Ideal.IdealDiode diode2 annotation(
        Placement(visible = true, transformation(origin = {-98, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Electrical.Analog.Ideal.IdealDiode diode3 annotation(
        Placement(visible = true, transformation(origin = {-48, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(diode.n, diode1.n) annotation(
        Line(points = {{-90, 49}, {-60, 49}}, color = {0, 0, 255}));
      connect(pin_p, diode.p) annotation(
        Line(points = {{-174, 49}, {-110, 49}}, color = {0, 0, 255}));
      connect(pin_p1, diode.n) annotation(
        Line(points = {{14, 70}, {-76, 70}, {-76, 49}, {-90, 49}}, color = {0, 0, 255}));
      connect(diode.p, diode2.n) annotation(
        Line(points = {{-110, 49}, {-110, 24.5}, {-108, 24.5}, {-108, 0}}, color = {0, 0, 255}));
      connect(diode1.p, diode3.n) annotation(
        Line(points = {{-40, 49}, {-38, 49}, {-38, 0}}, color = {0, 0, 255}));
      connect(diode2.p, diode3.p) annotation(
        Line(points = {{-88, 0}, {-58, 0}}, color = {0, 0, 255}));
      connect(pin_n, diode3.n) annotation(
        Line(points = {{-170, -21}, {-38, -21}, {-38, 0}}, color = {0, 0, 255}));
      connect(pin_n1, diode2.p) annotation(
        Line(points = {{14, -14}, {-76, -14}, {-76, 0}, {-88, 0}}, color = {0, 0, 255}));
      annotation(
        Icon(coordinateSystem(extent = {{-100, -100}, {80, 100}}), graphics = {Rectangle(origin = {-10, 0}, lineThickness = 1.25, extent = {{-90, 100}, {90, -100}}), Line(origin = {-23.8998, 0.318665}, points = {{40, 0}, {90, 0}}, color = {0, 0, 255}), Polygon(origin = {-10, 0}, lineColor = {0, 0, 255}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{30, 0}, {-30, 40}, {-30, -40}, {30, 0}}), Line(origin = {-9.55994, 0.318665}, points = {{-72, 0}, {40, 0}}, color = {0, 0, 255}), Line(origin = {-9.55994, 0.318665}, points = {{30, 40}, {30, -40}}, color = {0, 0, 255}), Text(origin = {-7, 67}, extent = {{-63, 27}, {63, -27}}, textString = "Gleichrichter")}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.4, grid = {2, 7})),
        uses(Modelica(version = "3.2.3")));
    end Gleichrichter;

    model MittelwertElektronisch
      parameter Modelica.SIunits.Frequency fg = 2;
      parameter Modelica.SIunits.Resistance R = 10000;
      parameter Modelica.SIunits.Capacitance C = 1/2./3.1415926/fg/R;
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-162, 35}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-162, -35}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {10, 35}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {80, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {6, -35}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {82, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = R) annotation(
        Placement(visible = true, transformation(origin = {-104, 35}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Capacitor capacitor(C = C) annotation(
        Placement(visible = true, transformation(origin = {-54, -7}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    equation
      connect(pin_p, resistor.p) annotation(
        Line(points = {{-162, 35}, {-114, 35}}, color = {0, 0, 255}));
      connect(resistor.n, pin_p1) annotation(
        Line(points = {{-94, 35}, {10, 35}}, color = {0, 0, 255}));
      connect(pin_n, pin_n1) annotation(
        Line(points = {{-162, -35}, {6, -35}}, color = {0, 0, 255}));
      connect(capacitor.n, pin_n1) annotation(
        Line(points = {{-54, -14}, {-54, -35}, {6, -35}}, color = {0, 0, 255}));
      connect(capacitor.p, pin_p1) annotation(
        Line(points = {{-54, 0}, {-54, 35}, {10, 35}}, color = {0, 0, 255}));
      annotation(
        Icon(coordinateSystem(extent = {{-100, -100}, {80, 100}}), graphics = {Rectangle(origin = {-10, 0}, lineThickness = 0.5, extent = {{-90, 100}, {90, -100}}), Bitmap(origin = {-9, -3}, extent = {{-85, -133}, {85, 133}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAKwAAABoCAYAAABsSBt6AAAABmJLR0QA/wD/AP+gvaeTAAAE3ElEQVR4nO3dW4hVZRiH8Wc8V2qkqEkpahkYNFmWJORNBBaUFx0okKKrioqiq/DGIghBDekmiqCbkNIQigwqvAih0NEuKiILI0sxJTTLY+Ghi3fZHHSc2eM67DefHyzW2nvWt9a79/rvb397MfBBvWYB+4HTCZfDwPzy3xK1YljN57semFDzOctyGXBT00Vc7OoO7BkbgI5Ey5vVvA1qVd/AziHCdBDYDawGxtddlC7YFcDrwG/AH8B64JpGKxqcucBnwF/AL8By4NL+dr4SOACcAjYDO4ix2yclFnRPccyPSjxmHd4g6n6i6UIGoQP4kqh3O7Ct2N5DBLldzQQOASeBL4CdRN1re+40osf2EuIFvQhcRbzwMcAi4D3gzxKKml6sZ5RwrDrNLtZLgJsrOH4n0aOU8R5PAhYQF3wTcKx4fh7wARHidnQLMJao+VNgZbH9IPAcsLdvg1eJRC+m+l/cZ528zX1H83cphrocbYMaWl22Fu/7iuLxf51Ezx52R7G+G3gSuAR4HpgGLCXGQheqE3ia+PRnsoO4w7GG+NSXrRP4lfjtcKGmAi8BPxG97Xigi7gl9zawpYRzVGERcB/wMVHnJKLzPAH8fK4G4+get+4nvkpOA2+VWJRj2HqsI+o9RXev9Q0wusmiBjAR2EXU+jvwd7G96nyNJhBjhy3ARuICDS+xKANbj5HAs3Rf9NfIcbdnClFrF3G34FHit1RjDGy99hB1T226kLKMGHiXSnSS62b8wqYLUKg7sEeK9XTg8ZrPXYYjA++iKtUd2M+Bh4HLaz5vGY4RP2YkVeR/N4Zt6p9fpCExsErFwCoVA6tUDKxSMbBKxcAqFQOrVAysUjGwSsXAKhUDq1QMrFIxsErFwCoVA6tUDKxSMbBKxcAqFQOrVAysUjGwSsXAKhUDq1QMrFIxsErFwCoVA6tUDKxSMbBKxcAqFQOrVAysUmlqUg4NzUJgWQv7TyjWa4kpkAbjXWJit7ZkYHOZDNw5hHatzILTNYTj16bRSbvUssnElFFV2kn3NK6SJEnShbqf7tm5q1peqe3VDIH3YSW1DWdClJpkYJWKgVUqBlapGFilYmCVioFVKgZWqRhYpWJglYqBVSoGVqkYWKViYJWKgVUqBlapGFilYmCVioFVKgZWqRhYpWJglYqBVSoGVqkYWKViYJWKgVUqBlapGFilYmCVioFVKgZWqRhYpWJglYqBVSoGVqkYWKXSd3LkDmAxcDtwBFgPfFt3USrFPGBcsX0HsKbBWgZrGDEX2W3AQWAd8EN/Ow8HPqT3JGMngKcqL1NlewE4Se9r2e6BHQVspHfN/wCP9Nyp52zeDwDvF42WAvOBl4GxwF3AocpLVhkmARuIDqivZ4DN9ZYzaIuBZcAmYBVwCniHyOhU4HjfBiuJVN8KzKb6KSJdXPpbthJWF4/nFo97jWEPF+tpwF7gK2AGMBH4HjiKMhgHXNfP33YD+2qspRVXA1OAH4HtxXPTi/XhczW4gRizHgBWEN3xSWLQe66vF7Wn0cAuzu61jgOzGqxrIAuIYcA+YDmwlqh72/kaPVQ0OPMiu4A5lZapKswFvqb7Ou4G7m20osF5jOgwz9S9CZg5UKNRwI3Ep7FjgH3VvoYB1xLfnCMbrqUVY4gP3IyG65Cki8y/CTMldDyC0isAAAAASUVORK5CYII=")}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.4, grid = {2, 7})),
        uses(Modelica(version = "3.2.3")));
    end MittelwertElektronisch;

    model Mittelwert
      parameter Modelica.SIunits.Time T = 0.02;
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-168, 44}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-170, -24}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {160, 46}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {156, -22}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-78, 14}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {80, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Basic.Ground ground annotation(
        Placement(visible = true, transformation(origin = {98, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Mean mean(f = 1/T) annotation(
        Placement(visible = true, transformation(origin = {-4, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pin_p, voltageSensor.p) annotation(
        Line(points = {{-168, 44}, {-78, 44}, {-78, 24}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n) annotation(
        Line(points = {{-78, 4}, {-78, -24}, {-170, -24}}, color = {0, 0, 255}));
      connect(signalVoltage.p, pin_p1) annotation(
        Line(points = {{80, 26}, {106, 26}, {106, 46}, {160, 46}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n1) annotation(
        Line(points = {{80, 6}, {106, 6}, {106, -22}, {156, -22}}, color = {0, 0, 255}));
      connect(ground.p, pin_n1) annotation(
        Line(points = {{98, -68}, {156, -68}, {156, -22}}, color = {0, 0, 255}));
      connect(voltageSensor.v, mean.u) annotation(
        Line(points = {{-66, 14}, {-41, 14}, {-41, 16}, {-16, 16}}, color = {0, 0, 127}));
      connect(mean.y, signalVoltage.v) annotation(
        Line(points = {{7, 16}, {68, 16}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(lineThickness = 0.5, extent = {{-100, 100}, {100, -100}}), Text(origin = {4, 27}, extent = {{-86, 35}, {86, -35}}, textString = "Mittelwert"), Bitmap(origin = {-2, -33}, extent = {{-62, -25}, {62, 25}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAADgAAAAcCAYAAAA0u3w+AAAABmJLR0QA/wD/AP+gvaeTAAACsElEQVRYhe3YT4hXVRQH8I+m02gzNaVpKuOU0JSphYqKEso00xAjKASiQS1a6CIiomUbcS8iuNaNSG6klS5052xm8E/i4EQUocQopiGMCpmpLc4dfL55Y78/b5gZmC88zv13zv2e++6957zHNKY2ZpRsbyYep/LHmI9WNKMPr+FoyXOWjg58L4h+l2lfivWZ+vtJ7kV7Ki8fd3Yl4GXhzOZcexs2FIw/Nu6MnoNZNegMowdnU30Z1uF1tOBNDGAw2f+3bpZ1oBYHYQGup/Lv6WnDG+hP7U34Qjj4Ku7UTnNyYDFWTzSJ/8Mr+ApbJ5pIWXghV3+ABnGWfq7B3mzsxlviDNaDRs+e33y9Isysk0Qen4gLZpH6YuxOPBFh5evU1owdY4xfJOJsU06ndAd78AsOJYK14COxex6gSywY3BK7650CnT9xG/dyOqMcbMJGrBFZR7V4G39VMO497MGHqb4v09eFy4nDrsRjbuo7gc8zY7djm0gmBop08mHiHvZX5EoxWioc1ywW98VEZFmmb0mSF3EDP2b6/hbnW5Kd+AYr0Vukk3XwU5E7ZvEIhyskPUfll0A/vsURsWP6Mn33k1yMoQLdu0l+hjOpvBoHi3SyW/RuelpEgjyEfyokPELoahXjJfubcAEfpLbGJNfiHFaJNz2COUm+JM7q7PS0F+lkHbyJH5KBoziJ81WQXYhfqxg/iO403xpPV35EXhPbt1FcOERY+yOVjwuHOsXCto6hMwq1Jse7xPVeL7rFmSrCVlV+keRv0VqS4y14V1zfp6rULcJp8anVkGufJ2JrVQlINpNpwpciYe4VN1YlmIEVIg5dqmby52BAnKGHuXmulGR/GlMGZfyT6RCxbDl+woESbE4qjPULY1KgjGR7WATr30qwVTrK+prI/sKYxjRKxH8quXKUy92U4QAAAABJRU5ErkJggg==")}, coordinateSystem(extent = {{-100, -100}, {80, 100}})));
    end Mittelwert;

    model Elektrometer
      parameter Modelica.SIunits.Resistance R2 = 1000 "Widerstand R2";
      parameter Modelica.SIunits.Resistance R1 = 1000 "Widerstand R1";
      Modelica.Electrical.Analog.Basic.Ground ground annotation(
        Placement(visible = true, transformation(origin = {60, -70}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p1 annotation(
        Placement(visible = true, transformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n1 annotation(
        Placement(visible = true, transformation(origin = {100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -62}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Ideal.IdealOpAmp3Pin opAmp annotation(
        Placement(visible = true, transformation(origin = {12, 54}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = R2) annotation(
        Placement(visible = true, transformation(origin = {60, 30}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Basic.Resistor resistor1(R = R1) annotation(
        Placement(visible = true, transformation(origin = {60, -36}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    equation
      connect(pin_n, ground.p) annotation(
        Line(points = {{-100, -60}, {60, -60}}, color = {0, 0, 255}));
      connect(ground.p, pin_n1) annotation(
        Line(points = {{60, -60}, {100, -60}}, color = {0, 0, 255}));
      connect(opAmp.in_p, pin_p) annotation(
        Line(points = {{2, 60}, {-98, 60}}, color = {0, 0, 255}));
      connect(resistor.n, resistor1.p) annotation(
        Line(points = {{60, 20}, {60, -26}}, color = {0, 0, 255}));
      connect(resistor1.n, ground.p) annotation(
        Line(points = {{60, -46}, {60, -60}}, color = {0, 0, 255}));
      connect(opAmp.out, resistor.p) annotation(
        Line(points = {{22, 54}, {60, 54}, {60, 40}}, color = {0, 0, 255}));
      connect(resistor.n, opAmp.in_n) annotation(
        Line(points = {{60, 20}, {60, 0}, {2, 0}, {2, 48}}, color = {0, 0, 255}));
      connect(opAmp.out, pin_p1) annotation(
        Line(points = {{22, 54}, {82, 54}, {82, 60}, {100, 60}}, color = {0, 0, 255}));
      annotation(
        Icon(graphics = {Bitmap(origin = {2, 4}, extent = {{-100, -68}, {100, 68}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAggAAAFiCAIAAAAcGbeVAAAJMmlDQ1BkZWZhdWx0X3JnYi5pY2MAAEiJlZVnUJNZF8fv8zzphUASQodQQ5EqJYCUEFoo0quoQOidUEVsiLgCK4qINEWQRQEXXJUia0UUC4uCAhZ0gywCyrpxFVFBWXDfGZ33HT+8/5l7z2/+c+bec8/5cAEgiINlwct7YlK6wNvJjhkYFMwE3yiMn5bC8fR0A9/VuxEArcR7ut/P+a4IEZFp/OW4uLxy+SmCdACg7GXWzEpPWeGjy0wPj//CZ1dYsFzgMt9Y4eh/eexLzr8s+pLj681dfhUKABwp+hsO/4b/c++KVDiC9NioyGymT3JUelaYIJKZttIJHpfL9BQkR8UmRH5T8P+V/B2lR2anr0RucsomQWx0TDrzfw41MjA0BF9n8cbrS48hRv9/z2dFX73kegDYcwAg+7564ZUAdO4CQPrRV09tua+UfAA67vAzBJn/eqiVDQ0IgALoQAYoAlWgCXSBETADlsAWOAAX4AF8QRDYAPggBiQCAcgCuWAHKABFYB84CKpALWgATaAVnAad4Dy4Aq6D2+AuGAaPgRBMgpdABN6BBQiCsBAZokEykBKkDulARhAbsoYcIDfIGwqCQqFoKAnKgHKhnVARVApVQXVQE/QLdA66At2EBqGH0Dg0A/0NfYQRmATTYQVYA9aH2TAHdoV94fVwNJwK58D58F64Aq6HT8Id8BX4NjwMC+GX8BwCECLCQJQRXYSNcBEPJBiJQgTIVqQQKUfqkVakG+lD7iFCZBb5gMKgaCgmShdliXJG+aH4qFTUVlQxqgp1AtWB6kXdQ42jRKjPaDJaHq2DtkDz0IHoaHQWugBdjm5Et6OvoYfRk+h3GAyGgWFhzDDOmCBMHGYzphhzGNOGuYwZxExg5rBYrAxWB2uF9cCGYdOxBdhK7EnsJewQdhL7HkfEKeGMcI64YFwSLg9XjmvGXcQN4aZwC3hxvDreAu+Bj8BvwpfgG/Dd+Dv4SfwCQYLAIlgRfAlxhB2ECkIr4RphjPCGSCSqEM2JXsRY4nZiBfEU8QZxnPiBRCVpk7ikEFIGaS/pOOky6SHpDZlM1iDbkoPJ6eS95CbyVfJT8nsxmpieGE8sQmybWLVYh9iQ2CsKnqJO4VA2UHIo5ZQzlDuUWXG8uIY4VzxMfKt4tfg58VHxOQmahKGEh0SiRLFEs8RNiWkqlqpBdaBGUPOpx6hXqRM0hKZK49L4tJ20Bto12iQdQ2fRefQ4ehH9Z/oAXSRJlTSW9JfMlqyWvCApZCAMDQaPkcAoYZxmjDA+SilIcaQipfZItUoNSc1Ly0nbSkdKF0q3SQ9Lf5RhyjjIxMvsl+mUeSKLktWW9ZLNkj0ie012Vo4uZynHlyuUOy33SB6W15b3lt8sf0y+X35OQVHBSSFFoVLhqsKsIkPRVjFOsUzxouKMEk3JWilWqUzpktILpiSTw0xgVjB7mSJleWVn5QzlOuUB5QUVloqfSp5Km8oTVYIqWzVKtUy1R1WkpqTmrpar1qL2SB2vzlaPUT+k3qc+r8HSCNDYrdGpMc2SZvFYOawW1pgmWdNGM1WzXvO+FkaLrRWvdVjrrjasbaIdo12tfUcH1jHVidU5rDO4Cr3KfFXSqvpVo7okXY5upm6L7rgeQ89NL0+vU++Vvpp+sP5+/T79zwYmBgkGDQaPDamGLoZ5ht2GfxtpG/GNqo3uryavdly9bXXX6tfGOsaRxkeMH5jQTNxNdpv0mHwyNTMVmLaazpipmYWa1ZiNsulsT3Yx+4Y52tzOfJv5efMPFqYW6RanLf6y1LWMt2y2nF7DWhO5pmHNhJWKVZhVnZXQmmkdan3UWmijbBNmU2/zzFbVNsK20XaKo8WJ45zkvLIzsBPYtdvNcy24W7iX7RF7J/tC+wEHqoOfQ5XDU0cVx2jHFkeRk4nTZqfLzmhnV+f9zqM8BR6f18QTuZi5bHHpdSW5+rhWuT5z03YTuHW7w+4u7gfcx9aqr01a2+kBPHgeBzyeeLI8Uz1/9cJ4eXpVez33NvTO9e7zofls9Gn2eedr51vi+9hP0y/Dr8ef4h/i3+Q/H2AfUBogDNQP3BJ4O0g2KDaoKxgb7B/cGDy3zmHdwXWTISYhBSEj61nrs9ff3CC7IWHDhY2UjWEbz4SiQwNCm0MXwzzC6sPmwnnhNeEiPpd/iP8ywjaiLGIm0iqyNHIqyiqqNGo62ir6QPRMjE1MecxsLDe2KvZ1nHNcbdx8vEf88filhICEtkRcYmjiuSRqUnxSb7JicnbyYIpOSkGKMNUi9WCqSOAqaEyD0tandaXTlz/F/gzNjF0Z45nWmdWZ77P8s85kS2QnZfdv0t60Z9NUjmPOT5tRm/mbe3KVc3fkjm/hbKnbCm0N39qzTXVb/rbJ7U7bT+wg7Ijf8VueQV5p3tudATu78xXyt+dP7HLa1VIgViAoGN1tubv2B9QPsT8M7Fm9p3LP58KIwltFBkXlRYvF/OJbPxr+WPHj0t6ovQMlpiVH9mH2Je0b2W+z/0SpRGlO6cQB9wMdZcyywrK3BzcevFluXF57iHAo45Cwwq2iq1Ktcl/lYlVM1XC1XXVbjXzNnpr5wxGHh47YHmmtVagtqv14NPbogzqnuo56jfryY5hjmceeN/g39P3E/qmpUbaxqPHT8aTjwhPeJ3qbzJqamuWbS1rgloyWmZMhJ+/+bP9zV6tua10bo63oFDiVcerFL6G/jJx2Pd1zhn2m9az62Zp2WnthB9SxqUPUGdMp7ArqGjzncq6n27K7/Ve9X4+fVz5ffUHyQslFwsX8i0uXci7NXU65PHsl+spEz8aex1cDr97v9eoduOZ67cZ1x+tX+zh9l25Y3Th/0+LmuVvsW523TW939Jv0t/9m8lv7gOlAxx2zO113ze92D64ZvDhkM3Tlnv296/d5928Prx0eHPEbeTAaMip8EPFg+mHCw9ePMh8tPN4+hh4rfCL+pPyp/NP637V+bxOaCi+M24/3P/N59niCP/Hyj7Q/Fifzn5Ofl08pTTVNG02fn3Gcufti3YvJlykvF2YL/pT4s+aV5quzf9n+1S8KFE2+Frxe+rv4jcyb42+N3/bMec49fZf4bmG+8L3M+xMf2B/6PgZ8nFrIWsQuVnzS+tT92fXz2FLi0tI/QiyQvpTNDAsAAAAJcEhZcwAAFxIAABcSAWef0lIAAAAddEVYdFNvZnR3YXJlAEdQTCBHaG9zdHNjcmlwdCA5LjUyELw8aQAAGXdJREFUeJzt3UGMG1fh+PHn/oOUtELyLAeKKjV4UhD5pyfPihxAosJjCcEFVWurSIXbeqng0HLw+Ig42Xso3IpnOYVISHbEKb10xgIuSCmezaFAe8CzRKJSLvitUkGQgvDv8Nqpn3ez8e56/Gbs70c+7M567Rcn8dfz3nhcmEwmAgCATzxlegAAgGwhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgIYwAAA0hAEAoCEMSF0URaaHAOAUCANSt7m56bpuGIamBwJgLgXOlYS0FQoF9UWlUmm1Wq7rmh0PgJMRBqQuCYNCHoCMIwxI3UwYFPIAZBZrDFiScrncbDaLxaL6djAYVKtV1h6ADCIMWBLLsjqdThzH5AHIOMKApSIPQPYRBhhAHoAsIwwwhjwA2UQYYBh5ALKGMCATyAOQHYQBGUIegCwgDMgc8gCYdeowTLjMd8E5kQfAFPYYkGnkAVg+woAcIA/AMhEG5AZ5AJaDMCBnyAOQNsKAXCIPQHoIA3KMPABpIAzIPfIALBZhwIogD8CiEAasFPIAnB9hwAoiD8B5EAasLPIAnA1hQIaEYeh53mJvkzwAp0UY0nJwcHD9+vWNjY2NjY2rV6/+/ve/Nz2itUYegPkRhrRcu3bt3XffLRaLpVLpgw8++OY3v3nz5k3Tg1p35GFtGT/dco4ugjCk5+HDh+12O47jKIp6vd5kMmm1WqYHBSHIA/AkhCFFyXR5rVarVCoffvhhIQ92d3fNPm7LQR6Ax7lgegDInL29vXfeecf0KJZE5aHVarXbbd/3Dw8PhRCDwWAwGFQqlVar5bqu6TECy1aYTE73aWN8NtmcnioU2u222mno9/v1ev255577xz/+YXpcjxWGYbVaTe/2K5XKzMtw3/dHo9H0FillHMeO48z8bqfTSW9g0/c+nQeFPKwGnrjmVyAM6Xnm6acfPnxYKpUsy9rf3y8UCjdu3Hj11VdNj+uxpJRRFKVxy6o3R8MQRZGUcmbLaDSq1+vTGy3LOpqK9JCHlcQT1/wIQ4r+fnDwyiuvvPfee48ePXrhhRfeeuutl156yfSgzCgUCuK4MBwVhmEQBMvZPzgZeVgxPHHNr8Dic3pKpdKdO3f+/e9/P3r06P3331/bKuQUS9NYZ4QBeCzygPVEGIAnIA9YN4QBmAt5wPogDNB4nmdwcdWyrM3NTVP3Pg/ygHXAUUlpKZgewNm4rjsYDE77r+Jk8x+VlC8cuZQjPHHNj6OSgLNj7wGrijAA50IesHoIA7AA5AGrhDCky+xaLpaMPGA1EIZ0RVE0GAxMjwJLRR6Qd4QBSAV5QH4RBiBF5AF5RBiA1JEH5AthAJaEPCAvCAOwVOQB2UcYAAPIA7KMMADGkAdkE2HItziOTQ8B50UekDWEIa+iKGo0Gt1ut9FoJBvjOLZtW0ppcGA4G/KA7CAMedXr9Xzf39zc3NvbSzb2+/2DgwPLsgwODOdBHpAFhCGXwjBUH2gTBEG5XE62D4fDSqViblxrQUp58gxeFEXnvItM5SEMwzAMz/+HWprd3d3d3d2bN2+aHkieTU7pf1zmuyjqafq0D/ITjUYj9UWxWGy328n2YrHYbDZnrhwEwfb2thCi+Ynt7e1KpdLr9Y7echoDVv/SKpXKYm92+cbjcaVSKZVKxWLx6EM9Ho/VA6se4aN/EWe+0+k8JA9mEAQLuf0TDIfDUqk0fafj8TjtOz2PX//61xcuXEgGbFlWHMfqR8afEHJ0mUwmhCHFB3eSWhiUXq8nhEgiMRwOhRDHPl90u91isTi9ZTwel0qlo20gDI+jnveHw6H6tt1uCyHK5bJ6rlTNmH7wh8PhotowMZGH8Xg8c3dCiO3t7ZTu7vziOFafFdhsNpMXQ5ZlqZ8af0LI0WUymVwQyK3hcFgul23bVt+GYVgsFl3XVYvP0ysNw+Fw5uzflmXt7Ox4nler1ZY55vzyfb/VaiWPtud56jFUczu1Wq3T6TiOk1zfcZwoiuI4Tn7lPNTkUqvVmv4w0cFgMBgMUvow0ZmPLFX29vYuXbp08eLFxd7XQty+fXsymbTbbc/zhBDqP8KtW7e+973vPf/88+1Ox/QAc+W0WTZes7xclFT3GCqVyvQruK2tLfWqvNvtJrsRSqlUmp5xUoIgODo29hge59iX/81mUwhx7MM7mUzG4/Gx289pOXsP6o+WO9MPgtqrU4w/IeToMmGPIdcsy0p2C+I4DsNQHbo6Go1mjmE9ODg4+opShQFzqlarRzd2Oh31kRvHHglmWdZ4PF74SE7Ye1j4fR3VaDSOTjFlwe3bt//617/GU8cFjEYjIcQrr7zy/PPPmxtXLhGGHGu1WrVabXNzU0o5Go06nU4QBJ1ORx2wlFBTTNOzHEocx9NHNOFkQRAcO11jWVaxWPQ8z3GcmQdZSrmxsZHSeKIoiqJoerbn4sWLX/ziF5977rmF3P6jR4/++Mc//ve//53eWKlUut3uQm5/4X74wx9euXLF8zwppeM4QRDs7e1ZlvWb3/xGCDExPbycOe0OpvHdnLxclFSnkpQgCJKJo9FolKyOJra3t7e2tmY2qleyLD7Pr9vtHj0mp9vtNptNteyfLEQn2u32zJzeQgRBMHNQcqlU6na7C7+j4XA4vXOQi6OS1PqzcunSpTiO1Y+MPyHk6DLhqKRUH9zJUsLwRMfOgG9tbR17hAlheBw1sz+9pd1uJ4+heh1dLpeTEgRBsMCjkpLbXE4SEuPx+MUXXxRCdDqd9O5lgeI4fuONN7761a/ODNj4E0KOLhPWGFZeHMczCwxSSnVEje/7BgeWO5Zl1ev1Wq2mjjKKoshxnOQxbDQajuN4nnflyhU1Qee6bmdxR8KEYdhut6dXEUqlUqvVml5MSoNlWZ///Of//Oc/52XWsVQqvfnmm6ZHkXuEYZV5nhfHsRCi1+upNz2oI1nr9frCj25cB47j9Pv9KIqklEef9B3HCcMwjuM4jm3bXshRqsJcErDOCMMqW+ArViSOLuNPIwlYAYQByBySALMIA5AhJAFZQBiATCAJyA7CABhGEpA1hAFCCCGlVCfcV298U2f8X+A6Ko5FEtLg+36v15s5pyFOhTBACCEsy6rVasn5FdR5gXq9HmFICUlIz2g0GgwGfMDtefAJbvjYzPm3i8UiZ+ROQxiGrutWq9WkCurdy3EcUwVkBGHAx+r1+vS3VGHhSALygqkkfMx13VKpdHBwoL7d2dkxO55VwsQR8oU9Bnwq2UsolUos3C0EewnII8KATyWzScwjnR9JQH4RBnzKcRx1Ek3mkc6DJCDvWGOARu00cJTq2bCWgNVAGKBhEulsSAJWCWGAxrZtz/NMjyJPSAJWD2EAzogkYFURBuDUSAJWG2EAToEkYB0QBmAuJAHrgzAAT0ASsG4IA/BYq5qEKIrmPyu1+oiO/f39+W+fT/LIO8KAj4VhqD6GIQgC13VND8ewVU2C4nne9B9tzl+Z/8rNZrPT6ZxyUMgQwoBZ1Wq12WyaHoUxq50EYB6EAcfY3d1dwr3Ecdztdp94tZ2dneXMS6xhEhb7CkBKube3t8AbhCmEAR9zHCcIgmazeffu3SAIFnjLaobqKMuyHvejmastcDDHWsMkKIud8AnDkDCsBsKAj1mW5bruxsaGEGI5awzqHpdwRydY2yQAJyAMWFMkAXgcwoC1QxKAkxEGrBGSAMyDMGAtkARgfoQBK44kAKdFGLCySAJwNoQBK4gkAOdBGLBSSAJwfoQBK4IkAItCGJB7JAFYLMKAHCMJQBoIA3KJJADpIQzIGZIApI0wIDdIArAchAE5QBKAZSIMyDSSACwfYUBGkYSVIaWMomhmo/HPaMIJCAMyhySsmH6/PxqNfN8/PDxMPmW61+tFUeS6bqvVWsKnt+JUCAMyhCSsJPXXt7u7u7W1Nf0p01JKx3GiKArD0NzocIynTA8AEEKIMAxd161Wq0kVSqVSt9uN45gqrAD11L+5uTm90bIs27YHg8HRiSaYxR4DDGMvYR0EQSBYV8gPwgBjSML6iKKoWCw6jjO9MY7jwWBQLpdntsM4wgADSMK6GQwGW1tb01uklLVarVKp9Pt9U6PC4xAGLBVJWENqgcGyLPWFlHI4HEopd3Z2+HvPJsKAJYnj2HVdkrCG1AJDsvKsCuG67tG/et/3R6NRHMebm5uNRoPDWE0hDFiSg4ODg4MD9TVJWCtqgWH6rzsMw42NDSHE9NGrnufV63V1tUaj4bouRyuZwuGqWCoOQl1Dg8Hg2OORZp73fd+P41h93Wq19vf3WX4whT0GLAl7Cevp2HcwqI0zByO5rmvbtvpaTSJJKZc0SugIA1JHEtbZse9gGA6H099KKS3Lmt4/6Pf7xWKxVqstZ5CYwVQSUsfE0To79h0M06SUvu9Pb4njuN1uh2HI4rMphAHA4qmD0NRxaIeHh67rep6X/LRerxeLRSGElLLdbk+/bpBSep7X7/d515tBTCUBWDzbtk84NZ46d16/3/d9f/rsqqoTvu9blhXHsarLsoaMTxEGAAbYtj29DyGEiKKo3W7v7Oyoo5WCIKhWq4ZGt+4IA4BMcF338PDw1q1byZbpdzlgmQgDgEzg4NTsYPEZAKAhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgIYwAAA0hAEAoCEMAAANYQAAaAgDAEBDGAAAGsIAANAQBgCAhjAAADSEAQCgIQwAAA0f7QmsrzAMF3hrURQt8NZgEGEA1le1WjU9BGQRU0kAAA17DMDaqdfrjuPMeeUbN27cv3//u9/97pe//OU5f4UdkbwjDMDaaTQa8185iqL79+//6Ec/cl03vSEhU5hKAgBoCAMAQEMYAAAawgAA0BAGAICGMGRIHMemhwAAhCEboihqNBrdbnf6OMI4jm3bllIaHBiANUQYMqHX6/m+v7m5ube3l2zs9/sHBweWZRkcGIA1xBvczAvDcHNzUwgRBEG5XE62D4fDSqVy9MrdbvfWrVvNZjPZGMfxrVu3giDgLUgAzo8wmGfbtm3bQoh+v99qtZLtYRgefYeq67pRFIVh2Ol0prd7nreEoQJYB0wlmZdU4fDwsFarqY1RFB0eHh57zpnhcHjsnsH8Z78BgBMQhqwYDoflcllFQggRhmGxWHRdV0o5s/6cTD0JIXzfV8cyVatVViMALARTSVkRRdH0S/7hcKi+7ff7rusmT/pqT2I0Gqm5o2S6idUFAItCGLLCsqzk2T+O4+QZfzQaTa80qD0J3/eFEFEUcTArgIUjDFnRarVqtdrm5qaUcjQadTqdIAg6nU4ya6RMLzA4jpMsQvi+f6pzKQPA4xCGrHAcR+0oOI6TzA5JKWeWlMMwnD5ySS1W+77PyjOARSEM2TK9VJAsRCfUAsPMckIURUEQsLsAYFEIQ254nqcOQOr1er1eT21Ub23rdrtGhwZgpRCG3Jh5RxsApIT3MQAANIQBAKAhDAAADWEAcJIHDx4IIT766CPTA8HyEAYAx4uiyHXdP/3pT0KIl19+Ob9n8A3D0PQQcoajkgAcQ0pZq9UODg6SLbu7uyKfR8cdfUsQTkYYcAxeYeHtt9+eroKyu7vbarVydx5f27YnpseQL4QBGsdxBoPBsZ8DAYhP5pdMjwLpIgzQ5HGiAGm4c+fOH/7wh6PbmZZZB4QBs2gDhBBxHF+5cmVmY6VSIQzrgKOSABzDtu2Zc3CVy2X1QSBYeYQBwPEajcZoNHrhhReEEK+//noURewurAnCAOCxbNu+fPmyEOI73/mO6bFgeQgDAEBDGAAAGsIAANAQBgCAhjAAADSEAQCgIQwAAA1hAABoCAMAQEMYAAAawgAA0BAGAICGMAAANIQBAKAhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgIYwAAA0hAEAoLlgegAAli2KIinlnFcej8dCiP39/flv37Zt27bPMjJkA2EA1o7neYPB4LS/Mv+Vm81mp9M55aCQIUwlAQA07DEA66vZbD7xOvfv3//Pf/7z7LPPXrx48eRrSin39vYWNDSYRBiA9bXYCZ8wDAnDamAqCQCgIQwAAA1hAABoCAMAQEMYAAAawgAA0BAGAICGMAAANIQBAKAhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgIYwAAA0hAEAoOET3ACkS0oZRdHMRtd1jQwG8yAMANLV7/dHo5Hv+4eHh8mnTPd6vSiKXNdttVqWZZkdIWYQBgDpajQaQojd3d2tra3pT5mWUjqOE0VRGIbmRodjsMYAIHXqqX9zc3N6o2VZtm0PBoOjE00wizAASF0QBIJ1hfwgDABSF0VRsVh0HGd6YxzHg8GgXC7PbIdxhAFA6gaDwczugpSyVqtVKhUWGDKIxWcA6VJP/ZZlqS+klMPhUEq5s7Oj1qWRNewxAEiXWmBIVp5VISzLOrYKcRxTC+PYYwCQLrXAMP10H4bhxsaGEGL66NUwDIMgkFLu7e35vm9goPgEewwA0nV0gUGZOUrVdd1Op1Ov15c1LjwWYQCQomPfwaA2cjBSZhEGACk69h0Mw+Fw+lsp5VLHhCchDABSdOw7GKZJKVlRyBrCAGDx4jh2Xdd13cFgcHh46Lqu53nJT+v1erFYFEJIKdvtNochZQ1HJQFYPNu2T3jnmjp3Xr/f932fs6tmEGEAYIBt29P7EMgUwgAgE+I47na7cRwLIVQzpt/lgGUiDAAywbZtSpARLD4DADSEAQCgIQwAAA1hAABoCAMAQEMYAAAawgAA0BAGAICGMAAANIQBAKAhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgIYwAAA0hAEAoOGjPYH1FYbhAm8tiqIF3hoMIgzA+qpWq6aHgCxiKgkAoGGPAVg79XrdcZw5r/yrX/1qPB5/+9vffvHFF+f8FXZE8o4wAGun0WjMf+UoigaDwRtvvOG6bnpDQqYwlQQA0BAGAICGMAAANIQBAKBh8TktaqXuww8/vHz5svp6Z2enVquZHhcAPAFhSEscxwcHB+rre/fuCSF83zc6ImDFqTdy//3vfxdC7O/vCyEsy5r/wFwkmEpKy8zOQblctm3b1GCAdeB5XrVa7fV6M1/jtAhDWur1+vS3Ozs7pkYCrImZ/3THbsE8CENaHMcplUrJt6wuAGmb+V9WKpWYRzobwpCiZC9ha2vLsiyzgwFWnm3bW1tbybe8GjszwpCi5N8lp44BlmP6/xrzt2dGGFJk23a5XC4Wi6c6NQ2AM0tejXG4x3kQhnTx3gVgmSzL2t7eFiw7nw9hSFetVmN/FlgmNZvEbvp5EIZ08f4aYMlqtdr29jaHe5wHYQCwajjLwDkRBgCAhjAAADSEAQCgIQwAAA1hAABoCAMAQEMYAAAawpCWmzdvbmxsFAqFQqHwmc985ic/+YnpEQGnI6UMw/DBgwemBzKvg4ODq1evqv90Tz311PXr102PKK/4aM+0/OAHP5hMJuodmL7v//znPxdCvPnmm6bHBczF87zd3d3k248++sjgYOZ07dq1hw8fViqVarXa7Xbffffd69ev37lzx/S48qcwmUxO9Qunu/Yae6pQCILAdV0hRBzHjuM8fPjw9u3bpscFPNnbb7/9i1/8YnrLlStXfvnLX5oazzzeeuut3/72t81ms9PpqC2u6w4Ggxs3bnzhC1+ouK7Z4eVIgTCk56mC9tiqf6MGxwOsg+TVmBCi0+m0Wi319f9O+US3zgpMJaVKSpmcyUtKKYSoVCpGRwTMZX9/X/2LnZbxf713794dj8fTwx6Px0KIa9euPfvss+bGlU+TU/ofl/kuQoitra3RaDQej5vNphDiK1/5ymkfbcAI9S92WqlUMj2oJ/jd736nxhkEwWQy6Xa7xWLxwoUL6qfGnxBydJlMJkwlpeX/X736wQcfJN9eunTpL3/5S6lUMjgkYE5SStd19/f3ky29Xi/7Hzn1/e9//+bNm8m3hULhxo0br776quCJ6zQKQvy/n/70p6aHsZp+/OMfP/300w8ePPjsZz/7rW99K4oiThCPvLh06VK9Xv/nP/+5v79/+fLl/f39r3/966YH9WQvv/zySy+99P777wshvva1r73zzjvf+MY3TA8qf1h8TlHB9ACAcwrDsFqtViqVMAxNj+W8eOKaX4E3uAEAZhAGAICGMAAANIQBAKAhDAAADWEAAGgIAwBAQxgAABrCAADQEAYAgObUp93mTA8AsNrYYwAAaAgDAEBDGAAAGsIAANAQBgCAhjAAADSEAQCgIQwAAA1hAABoCAMAQEMYAAAawgAA0BQmk4npMQBIl5Ty9ddfD8PwS1/60oUL8546czwe371717Kscrk8/3397W9/+9znPuf7vuM4ZxpsKniam1+BMADroNPptFqtZd7j1tZWv99f5j2ejKe5+RXOcNptALnjuu4zzzzzr3/9a2n3aNv20u5rHnxewKmwxwAA0LD4DADQEAYAgIY1BmAdxXHcaDTee++9q1evzn+c0lH37t27cOHCz372s1qttsDhwSzWGIB15Hne7u7uom6tUqmEYbioW4NxTCUB66harT7zzDOLurVMvWUB58ceAwBAwx4DAEBDGAAAGo5KAiCEEFEUvfbaa/fu3TvhOKV79+49evTotdde8zxvycPDMrHGAECIUx6nxPPGamMqCYAQQtTr9TmPU2o2m2kPBmaxxwAA0LDHAADQEAYAgIYwAAA0/weLvuZxKUmayAAAAABJRU5ErkJggg=="), Rectangle(lineThickness = 1.5, extent = {{-100, 100}, {100, -100}})}, coordinateSystem(initialScale = 0.1)));
    end Elektrometer;
    
    model Cx
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(transformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {0, 100}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(transformation(origin = {-2, -100}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {0, -100}, extent = {{-10, -10}, {10, 10}})));
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = 1)  annotation(
        Placement(transformation(origin = {0, 54}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Basic.Capacitor capacitor(C = 0.9e-6)  annotation(
        Placement(transformation(origin = {0, -46}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    equation
  connect(pin_n, capacitor.n) annotation(
        Line(points = {{-2, -100}, {0, -100}, {0, -56}}, color = {0, 0, 255}));
  connect(capacitor.p, resistor.n) annotation(
        Line(points = {{0, -36}, {0, 44}}, color = {0, 0, 255}));
  connect(pin_p, resistor.p) annotation(
        Line(points = {{0, 100}, {0, 64}}, color = {0, 0, 255}));
    annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}})),
        version = "",
        uses(Modelica(version = "3.2.3")),
      Icon(graphics = {Line(origin = {0, 65}, points = {{0, 25}, {0, -45}}, thickness = 1.5), Line(origin = {0, 20}, points = {{-60, 0}, {60, 0}}, thickness = 1.5), Line(origin = {0, -20}, points = {{-60, 0}, {60, 0}}, thickness = 1.5), Line(origin = {0, -54}, points = {{0, 34}, {0, -36}}, thickness = 1.5), Rectangle(fillColor = {255, 0, 0}, fillPattern = FillPattern.Solid, extent = {{-60, 18}, {60, -18}}), Text(origin = {-71, -46}, extent = {{-29, 28}, {29, -28}}, textString = "C"), Text(origin = {-45, -62}, extent = {{-29, 28}, {29, -28}}, textString = "x")}));
    end Cx;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Bitmap(origin = {0, -2}, extent = {{-88, 76}, {88, -76}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAO0AAADNCAIAAADbg2DuAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAFxIAABcSAWef0lIAAAAddEVYdFNvZnR3YXJlAEdQTCBHaG9zdHNjcmlwdCA5LjI1wZk/DQAAACF0RVh0Q3JlYXRpb24gVGltZQAyMDIwOjExOjE0IDIxOjA4OjQyRmftwgAADXBJREFUeF7t3VlMVGcbB/AqMAjBGG0RheIWoBV3ltAaatLELyJIRWtSlzsvTHvhhSgYjdFojcbGaNo0UpM2qQmpECtBGZekMW2CF0pbaVrAWsGlpG6AQBAYZxS/F8/z9UOWYc468z7v/3fjeRjmzBn4+/Ce7Z0xL168eA1AcmPpXwCZIcfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyDBwgx8ABcgwcIMfAAXIMHCDHwAFyrM+NGzdoCUIJcqyD2+0uLi5qbGykGkLGmBcvXtAi+JWekX7t12va8urVq0+fPq0tQyhAjgNy8eLF5cuXU/HSzZs3k5KSqIBgw7hidHPnzh0UYiE5OfnDDz+kAoIN/XgU58+fz8vLo2IIdOUQgX7sjwjxtm3bqBjO9u3bsdsXCtCPR+S/Ew9kd1f+7LPPGhoa6uvrOzo6Ojs7p0ydEh4Wnpubm5aWJvY46ZsUJ3IMQ507d2727Nn0MxqNCJOIMj3TUtXV1fv27aOXGSI+Pl48Kv4g0HcrDDkehggxJUUPa6Pc09198OBBWvVoPv/8866uLnqmkpDjwXR14oGs7coHDhyYMGECrToAn3zyCT1TScjxK4x14oEsiXJzczOtTo+NGzd6PB5ahWJwvOL/Rj06EQjzRzC83qdut5sKPU6cOHHs2DEqFIPjFSQ1NfX69etUmGbmCMZPP/20dOnS58+fU62T6OVvvvkmFcpAP+73/fffWxhiwUxXrq2tNRxioaqqipaUog0vVDZr1iz6WVhN7PnRa+ixc+dOer4hcXFxP//8M61LGUr342fPnomR6K1bt6i2WkVFhYGu/OTJE1oypL29/ZtvvqFCGUrn+Ouvv87Pz6fCHgYuJ7p69SotGeL1ei9duvTw4UOq1aB0jsVIlJbspLcrmzzcIYi/M21tbVSoQekcm/wLHrjAd/t8Xq/5CHo8HmNHoOWldI7XrFlDSzYTLVkMMEaNsuijZ6042iCGFi0tLVSoQekcp6enL168mAr7jdqVxaB2//79VJgQGRk5ffp0KtSg+nkQ8Xc8KjrazPFavfycIpk0aVJ7ezsVJmRmZlZXV4s0U60ApfuxEOFy7dq1iwpHDNuVxX+nr776ypIQC/PmzVMqxP20w8iwbt06+ok44vDhw3V1dd3d3b/88suRI0foq1bIycnp6emhd6UMXF9BHj16VF5eXlNTU1paSl+y2ZIlSxISEm7dumXygPEg3333ncP/J0MBcjw8EWvxk/n777//+uuv4uLie/fu0QOhLS8v1+02e+mplPqbMvhVVVW1YcMG+nmFsKysrNraWtpoxSDHgRKj2LCwMIpMiCkoKCgpKaENVRLGFYESP6i9L1EdVFFRUSkpKREREXFxk5OTUwoLCxMTE+kxJfHMsWhOzc3N48ePf//999955x36qhWio6N7e3upcNyqVatWrFixceNGquFf/U2Zl3PnzrlcLu3dLVq0qK6ujh6wwvr167U1O+/o0aNiv5O2A17FLcenTp0adLYsOztbfJEeNu3SpUv//idxUlp6Gm0BDIdVjkVe6dc+RFJyEn2TOY8fP3b+z/q1a9fo5WEEfM5Lu93u7du3UzFE481GSy4tj4yMnDx5MhWOiImJEaMjKmAETHJ8/vz5/Px8/3coZWZmmr+ZVOznDZ1D1j5iDLN582YqYGQcchzgvBP37t07fvw4FSY4eauF6P25ublUwMikz7E2K2Ygjfb58+d+BtAB8nm9t2/fpsJ+fX19Tl5TKi+5c6x3BiDzh36fer0PHjygwn6tra0VFRVUgB+0vychY3Ox0ZONqq6ujoqKonU5xdqZPFmStR9bMhebASLHzp/PMzM7kSKkPC9tZi42j8dj5l6J8PDwYA1YzcwZx558/Vh0YjOHz0QaaEm/y5cvB3GvC13ZH214IQtjM2wPNGPGjDt37tDq9Ni9ezetIqiMzRnHnkw5NjYr8CAul2vLli20Rj0mTpxIqwg27PYNJU2OL1y4sGDBAvpNmiMSSSsNjNfrLSkpoSeHAPs+VkdecuRYhJh+hxaJi4s7ceIErX1kPp8vZD9HGlEeSIIcixCnpafRb886sbGxV65codcYwY4dO0J2bnd05YFC/bhbR0eH3QPT7OzsxMTEjIyMCRMmdHV1NTY2ejye8vJyx2YxNENEGQfj+mlxDlnep09TU1NpW20WExNDS/JAV9bIcR7k4sWLTl4tKR10ZTnOg+Tk5MyZM4cKGAKnSGQ6L42u7J/KXVmm89Loyv6p3JXlu04IXdk/NbuyfNcJoSv7p2hX7j9oIaELFy4gzX6odjmRlNcfazDA8E+pAYas94MIYoCBruyHgY+glJfE/ViDruyfIl1Z4n6swW6ff4rs9knfjzXSdeWMjIxx48alpqaGh4e3tbU1NTX9+eef9l2ZxL8r9+/ssSBLVxbZ3bp169WrV3/77bfu7u6nTz0PHjyoqakpKyvLysqib7JaQUEB78kO+eRYsPxye2sVFxcHMoHxnj17LP8Ah02bNomWTy/AEascCyHblVNSUtrb22kr/fJ4PIcPH6anWeThw4e0dqa45VgIwa4s9rRo4wJWWFhITzbn448/Zh9igWGOhZDqyosXL6bN0kPsmSVa8VnnKoRY4JljIUS68t69e2mD9BNRprUYokgn1jA57jasuXPn1tfXUxEMYnetpaXF8P2F9+/fj4+Pp0I/EWKHp84PIunPg/hRV1cX3K787rvvmrlJ9o033qAlnbROrE6IBc45FoJ4tk804+zsbCoMGTNmDC3pIUIsBjNKhbifNrzg7ezZs5bsM+myfPlyn89HW2AUrStgIsT0TMUw78ea/Pz8YscnSxYdMTw8nAqjdH1Wn9aJqVCMEjkW1q5dS0uOEIMKw6PbgebPn09LAVBxOPE/quTYklQFLiYmxpLrck6ePBkbG0vFyBTcsRtElRz7vF5acoTX6+3s7KTChIT4+K1bt1IxMpU7sUaVHNc3NNCSI3p7eyvPVFJhQlR0dFFRkZ+5EtGJNUrkuKOj44svvqDCKaIlP3v2jAoTxo4d++mnn470IVHoxISOW/BVUlISFxdH79ZZq1atoo2wwoYNG2i9L4kEq3PaeVScz0sLPp8vISGhpaWFameJ8UBzczMVprW2tp45c+aPP/64e/fu1KlTjx07Rg+AoMWZmZ6enh9++CEUPia/tLSUtgnsxKcfNzQ0iCHp/fv3//nnnytXrly+fPnGjRv0WPCIIc2RI0fWr19PNdhD+hw3NTXl5OSE+C3BW7ZsEaPb9PR0qsFyL7uyrI4fP770P0vpnYS2rKys6urqnu5u2nSwlMT9WOz0FBQUUCGb2NjY8ePHr1279r333hN/T+irYJgWZ+nU1NQsXLiQ3oPMkpKSjH0uJQwkZT/u6enZtWvX0aNHqbbCBx/kJyZOa2ttLSsvpy85qKys7KOPPqICDNDiLBdrE1xeXt7Z2Umrfqmy0oJTynqFhYXRy4N+UuY4MzOTfvmmLVmyhFb6qqDcReJ2u+nlQScpc0y/dtO+/fZbWuNwnL+3Lyoq6ssvv6SXBz3kGx/39fVZMm2UWElvb29ERATVw3H+juuVKz+orDxDBQRMvuvdPB4PLZngcrk2b97sP8SC83dc19c7en0pG/LleNy4cbRkwuuvvx7gnU4O33H91lsptAR6yJfjsWMt2OZly5YFPkmrY125qKjo9OkKKkAPKa+jNz8+Fv2YlgLjTFcuLCyMjIykAvSQMscnT56kJaOmTZtGSwGztStrtydNmTKFatBJyhwvXLhw5syZVBiitx9r7OvKuD3JLO3wm3R+//335ORkeg/6dXV10Yr0E13ZwjRrnZhWDUbJmmOfz1daWkpZ0Mn8GWCrBhgIsVUkvm7T5/W6DO0VTZ8+/c6dO1QYZckpEtyybxUpx8eaCJerqalpxYo8qgPz9ttvV1VVUWGCyd0+zDthLenva7p9+/asWbOoCEBlZeXKlSupMM1wV0aIrSVxP9bMnDlT/Fc8deoU1SNbs2bNjz/+aGGIBQNdGZ3YFv2DZBYOHTq0evVqelevmjhxYkFBwd27d+lbrabr8AV27Owg/bhiKDFo7uzsbGtr6+vrS0xMnD17trGJ3XUJ5IOBRSfGcWKbMMxxsIw6VsZwwj7Sj49Dh5+xMsbEdkM/ttiwXRkhthv6scUGdWV0YmegH9ti3rx5ItBiASF2BnJsl9ra2vj4+GBNvawa5Bg4wPgYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjoED5Bg4QI6BA+QYOECOgQPkGDhAjkF+r732XwDTJ4pN4cP+AAAAAElFTkSuQmCC")}));
  end Basic;

  package Netz
    model Netzspannung50HzR
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {62, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {64, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      inner Modelica.Blocks.Noise.GlobalSeed globalSeed(enableNoise = true, useAutomaticSeed = true) annotation(
        Placement(visible = true, transformation(origin = {-174, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine(amplitude = 230*sqrt(2), freqHz = 50, offset = 0, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-166, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Math.Add add annotation(
        Placement(visible = true, transformation(origin = {-88, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {-18, 6}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Blocks.Noise.NormalNoise normalNoise1(mu = 0, samplePeriod = 1e-4, sigma = 10., useAutomaticLocalSeed = true, useGlobalSeed = true) annotation(
        Placement(visible = true, transformation(origin = {-154, -2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(sine.y, add.u1) annotation(
        Line(points = {{-154, 52}, {-116, 52}, {-116, 12}, {-100, 12}}, color = {0, 0, 127}));
      connect(add.y, signalVoltage.v) annotation(
        Line(points = {{-77, 6}, {-66, 6}, {-66, 8}, {-38, 8}, {-38, 18}, {-30, 18}, {-30, 6}}, color = {0, 0, 127}));
      connect(signalVoltage.p, pin_p) annotation(
        Line(points = {{-18, 16}, {-20, 16}, {-20, 38}, {62, 38}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n) annotation(
        Line(points = {{-18, -4}, {-18, -30}, {64, -30}}, color = {0, 0, 255}));
      connect(add.u2, normalNoise1.y) annotation(
        Line(points = {{-100, 0}, {-131.5, 0}, {-131.5, -2}, {-143, -2}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Line(origin = {0.321101, -0.963303}, points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, smooth = Smooth.Bezier), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Line(points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, thickness = 0.5, smooth = Smooth.Bezier), Text(origin = {-36, -41}, extent = {{-48, 19}, {48, -19}}, textString = "230 V"), Text(origin = {-38, -68}, extent = {{-38, 12}, {38, -12}}, textString = "50 Hz")}),
        Documentation(info = "<html><head></head><body>230 Vrms / 50 Hz Signal mit normalverteiltem Rauschen</body></html>", revisions = "<html><head></head><body>Version 1.0 - Nov 2020<div><br></div></body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Autor: Clemens Gühmann. TU Berlin, FG MDT</body></html>"));
    end Netzspannung50HzR;

    model Drehstrom
      Modelica.Electrical.Analog.Sources.SineVoltage UL2(V = 230*sqrt(2), freqHz = 50, offset = 0, phase = -2.0944, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-150, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SineVoltage UL1(V = 230*sqrt(2), freqHz = 50, offset = 0, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-132, 42}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Sources.SineVoltage UL3(V = 230*sqrt(2), freqHz = 50, offset = 0, phase = 2.0944, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-110, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Electrical.Analog.Interfaces.PositivePin L1 annotation(
        Placement(visible = true, transformation(origin = {-130, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin L3 annotation(
        Placement(visible = true, transformation(origin = {-74, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, -78}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin L2 annotation(
        Placement(visible = true, transformation(origin = {-180, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {98, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin N annotation(
        Placement(visible = true, transformation(origin = {-130, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {0, -98}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(UL1.p, L1) annotation(
        Line(points = {{-132, 52}, {-132, 65}, {-130, 65}, {-130, 78}}, color = {0, 0, 255}));
      connect(UL1.n, N) annotation(
        Line(points = {{-132, 32}, {-132, 10}, {-130, 10}, {-130, -12}}, color = {0, 0, 255}));
      connect(UL3.n, N) annotation(
        Line(points = {{-120, 20}, {-128, 20}, {-128, -12}, {-130, -12}}, color = {0, 0, 255}));
      connect(UL2.n, N) annotation(
        Line(points = {{-140, 20}, {-128, 20}, {-128, -12}, {-130, -12}}, color = {0, 0, 255}));
      connect(L2, UL2.p) annotation(
        Line(points = {{-180, 20}, {-160, 20}, {-160, 20}, {-160, 20}}, color = {0, 0, 255}));
      connect(UL3.p, L3) annotation(
        Line(points = {{-100, 20}, {-74, 20}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Bitmap(origin = {-22, 17}, extent = {{-64, 65}, {64, -65}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAfQAAAH0CAIAAABEtEjdAACAAElEQVR42uy9DVRV55omaN32zqXWMFX0XXQ3NUVV2VVUinKwCquoKbpktbRNW7gWPUWPrJayWBZO4x0yMpExxotpHMzCCuk5FY2ic9rgQAxtuAYTtEhCItegQQMjJoySBRpwYXKcnEQMhHVCYETXmQ+/zXM2nL+999k/3/6+71kslzFwOOfd7373+70/z7MiKCEhISHBHVZIE0hISEjI4C4hISEhIYO7hISEhIQM7hISEhISMrhLSEhISMjgLiEhISGDu4SEhISEDO4SEhISEjK4S0hISEjI4G4HRkeDPT3Bpqbg4cPB9vaFv8/OSqtowaNHj/3+wOXL40eOfHzmzNDZs5+Rv5N/lJbRiN7R3parLU0fNdW/U99+vX30m9HZh9L3tGF+PtjXF+zoCDY2Bj2eYFdXcHBQWkUG9yfw+xeieV5ecMWK5V9JScGSkmBb24IDSUTC5OQPhw5dzc098Xu/d2jZ19q1x3fsONff75NWioaeWz0l3pL059JXVKxY9pW8M7niVMXQvSFppajo7AyWlwdTUyPcudnZC4HeJ7rvCRzcScgmHpCcHME5ln1lZQVbW2WIV2N6eu7AgQ/XrGkMD+vLvoqKWgcHv5IWW3JK/GY035MfHtPDv8pOlk0EJqTFloCk5xGzsfDkjNzgAp+/RQ3uAwMLIXuZN2RmBouKFrL1srIIQT8/X+YCiznTrfXrTy4L4tu3v71zZ+e+fRc2bTq17P8+9dQrJMGXhRqKpo+aUqtT1RF81c9XkVhf3lxefLyYfC2L7ynPpHgveaXdFhAIBIuLI8RxEuvJnVtYuHCTLvtfGRnB3l4Z3IVBR8eS2L1y5UKpfWoqLL8aXYjyKSmh70xPX6jFiw2SsKsDd3Hx6QsXxsID9/Dw/d27u5Z95+TkDyKbbmpmalnCXuIt6R2NEHrIPy77zj3te+Yfi312JDGaRGp1Yl5aupClLQNJ1ckNri7XkO8k/yKDO/+oqlryYG9piXNw8/uDOTlLHKWzU8yba2bmYWXleQTrdetevXx5PPaPkBC/eXMbfmTjxtd8vmkxrTf+YDyzNhPBmsTu0W9GY//I4JeDWXVZ+JGClwsCcwFBI3t398Kth9uQhPXxOL63cGurc7iaGtFKNIIF9+rqJV0XErg1orV1SXzv6hLt5pqbm9+y5QzCNMnKp6fntPwgSerVyX5u7onbtx+IZj3fpE/dOK1/p15jGk6+rexkGX4w+4VsEeM7ufvUkV17Gk6O4+rMrLhYqM6ZSMG9rm5JAT28DhMb5ACYlhaq5Ah20FPn7CRY6y2gd3beWr36KAZp7t6dEsd0sw9nc1/MxRhMx6e6PafufB3ie+ErhWINSpIbjdxu9L5LSVkYfNSFQCBYUBC68SsqxInvwgR3j2fJmc7YBSYnQdTyyIkvvN7HKfbtu4DIfujQVWMv0t/vU4/QCFJ/J4k2CccIzREr7Jr8933Pyp+tpC9SfLxYlPr7yEio6ZWebvyOIzEdt39DgwzuHKG3N3SsI4/xREpvg4Oh+E4SeQHmZ44d60dQPnLk40Re6ubNr5G/b936pgiup47sjRcbE3mpw92HEd8rWyv5t53fH1y1KpRLJbidpB6zEePYvUIIFyHPfEysBxIuWaofFXl5fJ/yhofvIxyT/D3xFzx3btisR4ULjovvexDZyd8Tf8Gat2rwgp03eG/so5yycqUJU2okpUP9neRnAqRlAgT33FzzE+3OzlAWUFfHq+UmJ3/YuPE1JNpmDarv3fsB4jvH+03dw93JO5NpIK7tqDXrZTEIn1qdOv5gnNvbtqFhyUgbm3meDO5O4vDh0MNfbyvGqVdmAySUb9t2Fi3QsbFvTXxlDN5s2NA8M/OQP+tNzUylPZuGqUcTS+QTgQm8Mgn0fN62AwOhw3F9vamP3O4lw5EyuLsVIyMhF7Eiv8Y63KpV/GUBZ84MIb+OO8+uP4UK5OR4MXvDn+tVtlYiv/ZNmlwB6BrqQnGm5WoLb7abnQ0tK2Vnmz+crk7LuJ6J4De4z8+Hgm9mpiWVcXUrn68swOebBm+Mx2PJ9rZ6eMb0h4ez6B3tRefTouBb21ELcgLeyGdqa0NNVHKLWQFEBvIU4bc4w29wb2wMuciQZex6WG4iWQBHXKNbt75Jw+769SetK5s0NFymv2XTplNzc5z0pWcfzq76+SoaeYuOFln3W7JfyMbkOz+3LblVMdXe1GTVbxkdDZ3p+S3OcBrc1RfPazHpErKA3Fw+jNfZeQuEXwMD96z7ReSxsW7dqwmOz7MGDLSQnDouwUBCYfDeEBq2bdfaODltY/yhoMDaOTQkf+SL0+IMp8G9rMzagowa4+MhCgvrcg278OjR46KiVtuq4Zcvj9PftXr1Ub/f9Qfk8QfjSU8n0YDb2tdq24Mk/bl0HtZWEXBJ8j5kMZc9CQuYjLT6QSKDu4mZZ+iZbA+JI8a20tLcXsJrbv6ERtucHK890RbEBuQvbne90hOlNNrmHMyxYYmUBHRQ1pg4bekMpqZC64HmTshEAwkOKAGZNW0pg7u1AFE7yd/twexsaH621sX32P3736OPevr0DXt+6djYt0899Qr9pVeufOFe6/Xc6kEflfzdnl/acrWF/kbyqy2tAtmXIZFbybYMCRyxPHZWuQvubW2hk11cUlATgc5qUpJ7l99A37h5c5ud2hr4vcXFp93reiRbp3G2vLnctl9Kzgf4vWUny9xqO7/fmdqm+rjg5U0Rha/gTjLozEzlUpFnss2A9Fd5uTvvrwCYBizto4ZjcvIHnBjOnHGlcGj79XbwPpo+2B4bvaO9GHsf/NKdI1uVlaEmmc0ZNAr9aWmcEb7zFdxB/UiygAnbh39RwiN/jrrvgIz0edu2s/b/9iNHPgbhuxvHIjGYWP9Ovf2/vcRb4uKxSHLSxWyb/Uo48/OhnSmPJ8gROAru5IGPE9aePc68h5KSEKuwq6AufPf3O1BWUifvtpX7TU/bU6tTHRHTUCfvhlmFHQMK304NE6OmSgIIR8k7R8EdW8XkCk04tLPX2+tMxT9hQO/UwZEVr/caqGw0yjwxAojhNbznGFc4BnXyPfluTdu7u507eWUr76GxMcgLeAnu5HkLmSRnaRpBG+2e5F2dtg8P33fqbczNzYNwpqnpulus1/FpB4bNp2YcU5ga/HIQszp9d9zDZIdqe06Oo1exw4FZHRncNaGpKSTENeWohNvgoOsq7xBacnzSHMIg69a9aue4TiLAsEqCWhyJo+hokdW0B+an7WBnclx3HrMYvCTvXAT3+fmQYgsLGloQGaioYN94fn9g7drjjgzJxE7ez579jH3rqavtju+IqivvI/4RF9y5EKxnYUcUYzMkeeei8s5FcGcnbacAZ3RS0sIAL9vAkAwjuneHDl2Fzir7yXu+J5+pBVEk73bO2htEIBBK2+3ZJNeeI7qfR4SX4I7zVH09K28JtBVsL6zev/89ZtsvXrzDwluanp7D2AzjC6ug9rV/tj1qXjHcTYN70tNJjLylqMDgMjuMeySAoAHgfrYZ9wf3wcFQmsxOJ0Q9usNwfwZMMsXFp9lJkw8evOTgxL12QPx6T/sedt4VRndq3mKYzJaETkxAsMPrMjHB1mFC9OAOAkim9kKnpkJewmp/hkTzDRuaGSxwq88TJsr7mYvRb0Zp2k7+ZErLVN0GsIG8zCC83hCpC1M5MtoAbltV4S64+3whXjfWRlPq6pQ3Vsjo0uC5c8PMjqZAvnX//l+yab2qN6rYHE0hAR1qITbQDhsE6pbkjMsURkZcvWeuO7j3jvZ23uhk8e3v2RPqtrMGcsTDg2eIRb4UqFQzKJRx5coX4HmfnPyBtbcXmAukPJPC7EZow3sN9L1lv5DN4m3b1xfa9ZtgTyMQqyr281NpwOXL4xrbYyvinj3pGC/JBZg74s3OhvgG2CyQoWTE3kwkJEyfeuoVNlUyUDJ6/XXmyLDarrXR6MnifUHyisAEFppYnInE4lIZkzSWYJZNSmJi+m4pqJbOxo2vxd03XBH3iJf2bBr1ko5PO9j6lJiAzMpi9FzEcIaya9e7NHTu2HGOTeORmE7fITlhsPbecl/MZWRxKWoIYHYmkuRkaEf1MkmDo272sjOA9wQDA/e0n2jjl2XqztdRLyk9wViHARS7LBMxg3COhe2qRahZuhxfXIoG9UzkzZtfM/TIvtOHjiXJkdm0Xs+tHoh4OEiKEAFopTrLNxAbGNNkrN8LDigtvaj4wV09FeD/jpmVnKGhkJbexAS7XoLjRXo6O16CpHjDhuYgw8CCFVNt1crWSho3q39RzbL1wItwuJulpiUoulheFCIhBXRmzBwv7t//HhxQWtIdTQ1VHPFIFs/MHbZYtitim0ZDvYbX1cXIm9q06RR1Ea/3GsvGGxz8CodQRngiZx/OopXKuDIGFPhyX2RmSwi0qeSmYJyfC21VZiIM9j/I/avl+zUF984bneC9Y6J9pJ4i7+wMMg5MzhJ3YQDqsh37zLrFxafpu21u/oSJosIlL70X8l7KY9x06ufQwPgAE++pvNxhxQU990moYcaGcOa6da/Se+HcuWHTgjsBRNa7h7sZuMO8IVEu9reE0VZlQ151//5fUhfZuZP552IwePbsZ6CaYeH9oJXqed8Fqj172vfQd1txioF5Lb8/NBw86AY5QPCaOMsi/gSXL4/rzcm0BvfqX1QztLLhEuaWCG/Y6baqukvJbCtVjbm5eXbaqiT/BXMLW13KKADJO0nhHSetDHFykKDpCoAnkoF5PPBy7937gcYf0RrcMSFAfMXhCYGREdaOS/HR0sIIR9KZM0PURTZufC3oEsCtHW+rkvzXNZyLYUeNtmttDr8VtFJZ20qNBvUCfJ+T+idqKmztKpg66AfyXspj4kDK8lZqNAQCC5rd9G0POFn93Ly5jbrIsWP9bjEeSdhZoEmYfzyPEraLpI5YaRJ0dYXE610kdQRVZEe3VcEUQnIy7bfACgNe4uRWHptkcloAFeAax7j61KNU5O8uMh7xafq2u7o+d+o9YCuVaUKuMKjbqk6SAMP/2dxKjftMSk11sL23deubBuQndQT3icBE0tNJDmcu2AxOSXGZWgqGwMjDyaF3Dh0Mkr8HXQVQEzu4T1t8vNgFVLox37lj+t3qrdQ2V/meWsGjvd2Rt+D3B2hORv7UlZPpY4Us8ZY4TGCNU1KNy26wBaD57sTAu5rgV+MoFTtQnzkc4RGbmplC/jt0b8hd1nOeCQfy02zLG0QGRpkdOnNg5XDXrnd1/aC+4N411OXkwPvEBCOVa4OAzosTaxEYpVq79jj74+3hIDk7ff+nT9+w/7c3fdTE3EKQ9uxTxRDlzJmbTdEFjcAyPHkyOXHmpkxhBmqS+oL77MPZ1OpU6iUk0Nv9KTFzkpXlShEstWiU7WxzbK7ya0dn5y0HB97ZZwqLDbDPk7/YfuqZYp0pTPuZ2/aa0tjYt/TMmpPj1TtNoFusA8QaDqxF4PnPwE6BQWDg3V6ys7m5eZKwM6WVqhfEszENZjNHsW/SB3olZpnCYgPaqiSFt/vMjT4ZS/RK+oCBd9sn9NAn27fvgt6f1R3cB78cdKYyQ57/oPIZH3drcMceR36+nb8W2hfr1r1KAr1LjQdKPJvnOEm2zigxqh5Anslu7m7i6u7tk1GQgIOBd3tpCtevP2l45dCIzF5mbSb1ElvlmdrbFeNmZ7v3BlvwEmxg2SjitXfvB4af/+wAjyibKzPZL2SzrlqnAaAisHUDKxBgXI9MsxNk2z+BjQ0PEuINbHgYCe6e9z3USypbK+0zbmEh43rTuhMZu6gISKoOvWnt621sApUZ26gIUJNJeSbFFZQD0TDiHwF3gn1UBMjJ3EI5EA3g7rZxyRw0UA0Nlw38uJHgPnRviHpJ8s5km7yEPP9pTcZFlAPRYLtYAbi3GGdv1wLi5Tbrvta/U88Q91ZiAP2ffVQEyMk8HnfbTi2J7LdD1oKk6qCBHBv71qbgrj6o2jQzg56MiygHokHNjWfLQRVDhEeOfOx244GvWCOldeLIqstihZslYdR21NpK/6fuk7k9JwuqpN9sKR5cuDCWYE5mMLhDe8+m+h2e/26hHIqNoiLb0pmZmYeYk7l9+4HbLUfSmdzcE/TjDA5+ZfWvA1+eW2ggYwPTEOTMHZizfuIIOVluLg+3rb2VGdRkPB6D86MGg/vQvSFaiEytTrXcS2Znlec/G3zoJgCTVdY3h1GTMdaTYRDE1xMpROpCzVs1rqOB1FiZabnaYl8Sw7LKsbHKjMUzM+qczFhNxnhwV1dmLJ+sQpGa5O98QO0lFqsW7Nr1Ljc1GQr1WKfVj6uM5zOcGR+0DDhzl3hLrP1NmJNJTrZ/Zc8qgP7E4sdVV9fniVNzGw/umKwqO2kx5QLGS9w+J6MGFBqt1BtRz8nYUMSwrTKD4V9LPxQGB8ghlYOazLIPlfR0krULWa2tioeXlPBz2+JDWTwNsX3724kfT40Hd3X9zsKZmdFR5flP/nTv7lI4UI60ckQMPRkSDYMcAUrB5C/W/RaM/FqevtgLUClYO7ZfWupKGsi4Z260iC2bmVHnZIZrMgkFd/Wh1cKZGZSn2VCXNg3qQQLLKjNY6bQ0CDpYmbF0uBOFR1uX9awHZmYsXLhVc/xOTHB15+KhZdk2E2oyCbp3QsHdjp03lC+amoKcoaDA0m0mdU/GFXKpuiozmJmxaARo/ME4yhd2DJbYiBH/CKhyrCo3oU/m6n3y2JUZy8aycTA9cOBDx4I7dt6sYiNSc/yOjPDmJbgB8izRP1PXZPiYk1lSM1mcmbFomwm6Y8XHi4PcwfJpCCQubt9dinjmpoViy7hdkbgkmJOtSPB9YLKqd9QCMk8Upu1a5rQVfr/y6ayp3yW4u+yWyoxFSt85B3Mco7a2Hg3vNVh45lav6Vk8DOYMcnOtq8xgTS/xYbBEgzsYgC3RHgPHL3/Pf+u9xKznP7OVGRSdfL5pi2oy5MulHL+xgeUsS87cWPbJyuLztgW3a6n5TQscSffu/SDBl0o0uPfc6rGQARg9GS6f/+rKjNkKNbdvP6AuYoDj3y3ACL/Xe83k6LSou5T9QnaQU+DMbf7RBH0y93L8xgZG+JKSTNdmKi4+bRbH34rE3w0UvLqHu838lGpFaV7h84UWPUzVMTh2rJ+6yO7dXbwaD9pM5H4w+dCzOCzoed/Dq/UqTlXQz1jbYeqmhXpOhr8+GUAOJfQz9vSY+Kp3705R3aU1axoT111YYaKXmKyaXVmpmG/PniDHwIpWt5mPxk2bTtHAd+HCGK+Wg2o2+dNEVdipmSk6TEK+/N/5ebUe9JBNVs3u7FT8OSOD59uWHErox6wwkyuUnEFN1MI0Ibh33ui05Aybnq6Yr6uLZy+pq1M+ZpVp4pZ+f4BGvdWrj7pRC1s7sMinVzs4Btqvt1N/zjmYw7HpZh/OpjyTQj/pwLh5cvPok/Gdk/X1hZ5h5p25t2w5Y6I/mxDcA3OB5J3J1EsGvzSpOA7FcXLEm5/n2UvI0RXVJ5M+aXPzJ9RFSOwLco3Tp2+YXn0qby6nzlx3vo5v6xUfL6aftOE98zYtkJMNDPBsO3X1iQR6M+DzTZtYkzEnuC88rU+WmVyjrK3lkJgiGlJTzaV3B4H7mTNDfFsOZxSz7geSzyY9nWRypsIqWq620E+a7zFJ0Rc5GXFpvnOyhSyg3NxZPhC4btt21pQXNCe4Y7qg4GWTtrbQr+joCHKP6moTpwump+dovLNiRpBB4CRrysRn93A39eSM5zNs1X93AlAQJF/k7ya8IirRIuRkLS3mbuGanpOZE9wxF2yOCIB6hmR2ln8vQQ/KjF0tLKaaPkPCJjAXZAqnMQjcq96oEsF6JGc3k0QsM1OIPhkFtD/N4M8h507T9zZWmPVJM2szTfMSPBI5ENXTAnKARf0uYeZLTH8bFnBxF/r7fSaSiK36+SqOF1PDAXp3E1gWSE5GfViQnCyoGnVLWCEOOdnmzaaRaJoW3M1caDbPZK4BNGsSXlWFqO7Nm1+LYDm1jrDfn9Cp0Tfps1v53WmAHsqEj4zF1Px8UW5bLCEmzFm7b98F07mSTAvuA+MDGJtN6IXAy0P+5EbAJS48HlPUppDGcryYGo69ez+gn7q5+ZOELsIigTuXZGFxDyuJ0kNBpYgnUZ3YQAM5YRIxcsOarj9jWnCffzyPsdm+OwnMBnV1WcqVyCjQZkhsofnIkY9NIQt1F7CqunXrm4m8DkYD7dAXZQYY/az+RbXxVyFOi6GvwUGB7tzsbOVTdxon/ScBnTpwbu4JE3OyFSZ+TJCI1b9Tn8CriLGYGg4zFpo3bnyNegmJd+JYDquqq1cfNTwQicVU8qc5oyMuAVZVM55PYKeUOC313lWr+B+CVIOEqYTj1aFDV80iC7MquGO1L6GxWTTc+V6CCEdVlfLB6+qMZv/T1EXWrGmcmXkolPGwqmr4qYYYZ9rQt0ugHu0f8Rtlg8FiCknOhAJG3dLTDT/VzF1MtSS4TwQm4CUGcx/QrZlNpOUCtLcnqKqKxVSzliBchKam6wnmPqhOmEyk5QaUeEsSXUJEdYK4sVAgYSqxJcTp6Tkopk5O/sBocA+qxmbbrhka6EH3WYQliOUZ1GyCA5HiLKaG4+bNr9FJNlaZQV9x6J5w1oPsVOErhvr56iEIQYYglzwbE+okYzHV9MUUk4M7xmYN7oDATOIMQaqR2ECkdeIVrsD69ScNzxtg1iu1OpX7xdRwjD8YR7/ByEAkhiBzckS8bfHxDaWkmPU6dqyf6eAOhRcjNwk54GDja3RURC9paDDsJVDnIjEuKCRwkxiYFMYQZGVrpZjWS0hWkHvFtNhQa3foHIh89OgxhiBNV0xbYfonxfFWN4/owECCRWfXAwyR+rkwGxouC7WYGo6urs+pBYqKdO9Io+hszha+CwHeBd2PN3U5UbQhCCAvz9hAJMqJiSum2hHc0ZjSPRCJoaJKQbOnBaSlGfMSqHNdufKFmJYDYxr5U1djKjAXwIrG+INxMa2HM3dWnU7hUwxBmsps7jJgWEjnQCSGIMwdgrQquGMgMu8lnVtIOTkCsQ5FQ0WFAS+BOhf36hyxsXXrm/RWOXv2Mx0p/+IQJN/qHHHyb5V2hz6u4/p6KzSJXHdsNKY/hZzMiiEI84M7lkGSnk7S0ZyZmBCRdSAcHR0GalNouO/c2RkUGFAp05UHYQogoRVN9wNn7saLeqY+cnPNokVyMQIBA6NuMzMPrdCJtDC4E2S/kK27OdPYqJiG+IrI8PuVh5weHtHdu7tMIVdxO7DGvWZNo/YKZlZdFnXXjk87RLYeBiJLvCW63TVhchXXo7hY70AkmKA2bTplxTuyJLjXdtTqHogUkHUoGkCKqdkUGIK8e3dKcONhIFIjKab/Oz89aCbvTBZwCFINDETqOHNj8y4/X/TbFqNuRUUaf2L//l9SXz148JJrgnvPrR7dktlmS825GDrlbG7ffkBdZOPG14LCA4eYpqbrWr6/7VqbySJibgbO3Fq5/5CT1deLbjuMuiUnazzEbNjQbDoTpOXBPTAXwE7E1IyGzzk4GGIdkoA1yFFXw/gBmCCtaLi7DmCI1MjBYLDQzCnA/aeVg0HmZGqQ8KV5JMR0+V+bgjsByYN0sKfKIUg1SEAnD3/N9wyJYsKyDoTj7t0plN213DPpz6WbKSLqcmBwSNNAJNjM9a9l8InSUu1iyK+/PkgddceOcxa9HauC++Huw9RLKk5pGJDCEGQCbLd8eklDQ+xvnJ6eI1GMeonIQ5BqQJgp7srf6DejWKiWdguqGCLJmTu+GDKGIIqLpekW0NqqvQKxc2engbFdJoI75Lviq8gLzjoUESBQi9enunjxjqUNdzfiwIEPNZJ1NF5spF5adrJM2o0i98VcraNumA8h7ioRVM1zxyNQUbMO3L79wGXBPajiIei5FTMfx/x/VpZ0j8WUUiv1MQJZQ8NlabZFh/pcozBT0dGihEhMeUT9O/VaxZBRPBSWdSAcoD6OOfUP1gFzpZfsC+6lJ0qpl9Sdr4v1fQmLVPAJiJbEbM5g8q+/X5aMFaDsHluYCTuZWtv+YgAEmXGEmYSVXooNEsQ0jLph287SrUMLg7tWYSbIy/X2St8IQYPcIKSXZMF9GSA3ePHinagJvmQdiPLMg+ROLKYdsKmUl0ujhdDXp+WZl7hwmMPBHeshsZozEIYmfwYC0jdCAA9B9GrVuXPDFtH8ux0QpYyxHgIeRPIXaTE1Cl8pjM+RCe2BpiZpsSXAeGiUahVYB6yWXlhh6cdEcybqYndLi2KIvDzpFUtAHnVgt/f7I34LCu5HjnwsDabG5cvj1DJbtpyJemJcZB3ovNEpLaYGRt2i0v/OzioFd5KT+WQ9cNmzsTD2Yw8kGVZvHVob3JEc7WnfE6f4IKb0UmwUFMTWpdy06ZTgNL/RoKb/9fsjnAgnAhOSdSAaekd740y7d3cLLb0UGx5P7AlRj6fXUtYBm4J7fB4C0JfLhnsML4lU1rx9+4Gk+Y2BysrzMeaISbauqSEkJMjTLu3ZtFj0v2DIqKqS5lqOeJI7yMmsHoKwNrgH5gJozpBcKaoV4g38CYqY0lSg+bduw83VgH327bsQ/n+rf1Gtb89eMECa6nB3pCM1Rrk6ZUUrElB2D5t2x5nShpxshdUfk2RGUZszEJYtLZX+ECmDUvEQkAfhUmDDzeu9Jk0VDowSR6xsZjyfoWkJQ9hD46KobAT6X2wdJiXJrcPIwHpX2LQ7uI/iLmG4ILhjCTBCcwaUcmLq6ibmJdhwGx6+L+0UjkePHpPkKCITMvRkZME9GqC6l/5c+vL/h63DAsmjGS3qNUaj/4WMu0bWUqaDO5ozEXgIcHjRrF0iHA4fjni4GRv7lrrI+vUnpZGiYdeudyPeSKD5lQX3GEDZffm0e3m54pO1sqIVBaOjionS0pYVnLGBoVFvgOngrm7OjH6jqkCB2DY9XTpD9AxqcScidQmzFSjlSPySRoqGaOqDoPmNXFCWoOfqxbK799JS6hgQ28qCewwgc+0LMeOj4K5LKYzd4K72kiUMHjFHQSRCIA+/sOYMNtyso5TjADjfLGPwyKzNpA45MC5ntKICZfeio6rags8XEhuQW4cxUFYWXnM+c2ZIl9iAC4I7vKT0hKq2AFbb1lbpCbGAU7CK/hcF9/v3v5cWioFw1T3wlaZWp8qCe6zSwiIfMjl5hwyFarIsuMdGJGLXffsu2Kl1bEdwx+206ueLNMfz8yGx8LA5EInIXrJIRQRirHXrXpXmiQ2o7r3+ujKvjYK7DhloYUsL1anLVfeQk8mCe5xnYwRiV0y4W6Sr50BwJ6D0e+SLBPqF/0bBPdIEt8TSZ+PIMiqipqbr1EUqK89L88QGyu7bt7+tRKdFstLlpWSJMBQfL6a2Iodv5Z9QcJc0f3GRkaEmdoXWMTl2W6Sr50xwLztZtkSpEkrhsuCuBSi7P2nOYMLdUko5PuD3B6it1q49TsvumHBf0t6XiISmj5qWqIdLXT1dwCnnCZk5Cu7kNGnP77cpuJMsaYkCQDzWFIklqKhQzNW48GjMzT1hA6UcN1BrzJOATifcyVFSFtzjYujeEL1tk55OWjAXtg5lwV0L2trUxK779//Stgl3W4M7vESZdsecUBS+Q4mlz0YvDjqglCMhXhpGC9DFev31QaSisuCuEck7k0OrvHLrUBfGxxVzPeEzR05m29ahTcGdBHR4ycDZ/6xdRlZiAWjOpKQ0nVA0XA4c+FAaRgtOn76BFgUK7qEiskRMYI55gfUe5UFZcNeIxRaF/+0LKLjb9stX2PabQDJz+Pn/QYsSlcQSLDZndpW/Qb3k3LlhaRUtuH//e9xX6c+lx9cYklAfGhcLqvl/9xehgruklNGIxWn3s9v/07LGPlfBHcK7ZVv/W6nhohtPmjOPfuVHa/+7w9RLxsa+lVbRCJyIf1L6m3RwW9pEIwa/HKS3bfLPfjL/oye3bWGhNIvmZ6NSUN33p3uWjeRyFdxD0+6lv6IEd6nhoh1PlkeGf/Kb9mi4cAb0slL+8l/FEhiSCMP843nMMQ+kyoK7TizOFxX/1m47J9ztDu5B1U7E0D9+QqkjoR1PqIhO/9pfUBfZu/cDaRLtwLR72p9vJ+7XcrVF2kQ7QMXj/cPlZCkS8ZGd7Vv506d+9+8ppYw9E+4OBPfQTsSaCGSYEnGQnr77n/6N/Yc7DgCSmd9Z/b+HNukkNJYWFsvuhYURaA4l4qC6uiv5jx3R1bE1uDe810C9pPjfLGFKkdCEkpKcVfWy4G4Mf/Knx6npflqxSk646ystLM4xJ//tivl/91fSIPrQ3r7/n5RQ3zt2rJ/b4N5z8wOFiuhvVszf/H/kddeFu/WK9MS6P3xJWkMv/uqv/zO13r/4DzukNXRhYY654sdK2b1+lzSIPvh863+nVmGvG/x/uQ3us5cupmxboZTdv5DBXR/O/J+XlMNdhrzBdONf/S87qfU2FL8sraEXpYU/UeaYT1ZLa+iM7dPKJO6q+keXP+I2uAcbG4s2rlhCMiOhGaCUOf1rfyG1q/TiN57+A4Vk5k+O2aCTwBVGR71/qNy2ZSf+WtpDFy5evKNMuP/Gz2weNLI3uJeWHs5aEYHbXUID1q17VVEE/XGqXBHQhfEH4wszuH/4QkRJVYk4aG0d+scrwNotOxa6cOjQVUXIPuVfLxPL5Cu4p6X1pilekvtirrzw2gF2w9xVLzz6lR8FK+Wktg5QDvd/lvu3Ur7KCKqrgytWpJatkPJVBlBcfJp63ZVffcrmWSMbg/sTga7Aj1ck/U+/QnnmZh/KJWatuHBhTCFISdu+MGucnS1toh172vcQl/v1v/yXNnOucoIn1BcoqDZ9JE+NWgHR1NW/55n50U8W7twB+x6NNgb31la6rJW37achnjkJbdi1610amA6lb1b2e2XZXTNyDuYs5BP//neoDdevPynL7lqxqBXT8Gf/lSyo6gU4XLf+ab1y23p5JA4LVlXRj1f3HzdRL6k7Xycvv0ZAC7R//VbFS9rapFm0wP+dn3K4/+r/nLx6tTJOevv2A2kZTWhpof7Wsykb2rPSKhrh9Socrp6tR+2XJ7IxuGdl0Y/Xdf449RKST8nLrwWTkz9QFyFfM//xgOIlFRXSMpqi09UW6m95L+Vt3fqmLLsby8nmq58BfQh5XkrDaMH27W9Tf7vY1qfctunptpXd7QruExOQi53//2bB7R6YC0gPiAsU3DdvblvQY1TJu0jEBahRqn9RjdEFSc6jFTk5ir91dBS8XCDlZ7UDBXfyRfKzkPysXWV3u4J7e7vywfLzyX/lvpgry+7aceDAh9RFDh68tPDYT06WZXftWPXzVdTZ2q+3X748jrK7tIyOnIx8BQKgDyk7WSZtExdwtg0bmhf+u7DQ5rK7XcG9pkatFUunFxR5F4l42LLlDPWSrq7PF/47L0+W3TXC/52fehotJqiTKalAqyMny8gg/9U72kstmf5curRNXDQ0XKaetn//Lxf+m4Q+aky7OBPtCu443HV2kv/qGupaoqouER0zMw/RBlw43C08G/coxiR/kYiJvjt91NOyX1CGR3fsOEeNeeHCmLSP1pysqor81+zDWdqallJWunIyRTStu1sxpl3T7rYE90BAOdwlJVGBronABHWRlGdS5LS7xsPdpk2nlH+ClzypcUnEgOd9z7LRrKam69SeJLGS9okD4mBLz4gQy5Sc+LHx6NHjNWsaqafdv/+9EgZTUhR72sKJb0tw71vsFOeExmOy6rKol5CznnQFLYe7kCI2HpbJyZJcOzaKjhZRNyOHRfovAwP3qD2Li09L+8RBWHcHBdXy5nJpnhjo7/ctKbhTFBQo9my0g1nLluCOw111iFKu6o0qySCmBSgjLFHEXpwrXRiekYgCtUTc1IzCJzM3N0/LXE899cr09Jy0UvycTDWX1X69fVmZSyIicEDcubMzQiS0ZdrdluBeVKQuuFNg+rj4eLF0hWggkWjt2uNLCu4UxDmoSevrpZWiASoT5Jio/vfNm9sUuo8rX0grRQUagGWh2ZjAXABldzntHgOVlecjbFSQAIiyOw/BfXY2mJqqfCR/yBswxiAX3nQf7tReItUKowP6cBWnlix8odJ15MjH0krxc7KWFvU/Uy4H8tXxaYc0UjSg4L5ENI0EQ4yW+nzuD+4DA9GWbtKfS5ed9zjhaXF9efnSzRMWNmXhTSIKSk+URuS6AsX2li1npJWigmSXkcIQCqpyjjka7t6dirpOgbnB9nb3B3evV/kwYSy1uPdk2T0aINCxpOC+7N4bkXLPkYFF6GXZA6bd1649LhnEImNoKFoBQc4xx8Xp0zfobbtr17vL/19FhW1zzNYH95KSaHtZJJ+KeGqWAFBwj0B0BcM2ykdjBIz4R6h3ZdZmhv/fDRuaJYOYppwsrPWHOWby7JTCHRGxe3dXVAqjtjbFsJmZ7g/uSDD9y9sv0fpdEoull+lYFLVNTZJBLAbQsY+4K79v3wVFH8d7TdoqAsg5O3rqAEaHvjt90lTh2Ljxtaipw8SEYtgnjA5uDu4koEcvDS+oqi8enGXnPRzksR9hmir84JyRIafdI0Sn1krqWp73IwhXnjs3LIU7NOVkkdZtYNv6d+Sw1nKMjX1LXWvNmsbIRT8SDKlte61d8bE4uONwF0U8EAtv7dfbpVssw/79v6Re0tz8SYT/TQJ6UpIsu0dD7OwSdyBJsqStws+Mil+tXBkxu8S0e9FROawVNW/YuvXNyN+BOeYnRFuuDe7oHkQRdK55q4Z6SW1HrXSLZdi06VScujAYxFpbpbnUQME97dm0aHVhDKstWSCQCKrqwoWFEf//6DejUi87GjBo6/FEScxRUCX3r4uDe2ZmbArjzhudEFKQbqGGpokOrJk84XWSAFr7WuOuyGH1t7PzlrRY5JysNmrKBeEOqZe9DMs5XMOBgqrF9CFWBnf14W42MjvYRGAi6ekk4iIrf7ZSMoipAYGObdvORv2m3l41I6sEAAqUhvcaon2PZBCLCg2z2GUny6iFyXNUGiw8JwvxhYWDBHQwiI2OujO4Y4syJnkhyu6y864GCu6HDl2N+k1gEIs0jCQyQEsHvrBwXLnyRZzaqJggjkSdKkrBnQLbv1VvyFNjBKdavlK+DKWlNkgyWBncF9UXYxzugqqyu1xlUqO4+HScw50SxrJsW3hzC8B/EnsQG0nW6tVHZdk9Qk4WU8dxYHxAzjFHeOZFWylfBo/HhoKqlcFd26Jtx6cd1EtKvCXSOSjm5ua1xh08QcMWgIVFz60ejQrsaFlfvHhH2k0BScU07E+ohTsmAhPSbBTgpDt9+kas74MSspUFVcuCOznQYVAvZsXAN+mTDGLL06JFzvH45CcQQsuTHenlZ8HK1jgPPJJeSQaxqDnZUr6wCN+4yCDWPdwtzRZ8ItAB0bSbN7+O9a1TU6HwOGHVo9Gy4K7tcEeBkWTJIEZBYk1IETs2RkYUOxNfmZqSpiMoeLmAupP3kjeek96idt6+/W1ptycJuQ7awtqO2hhrYgLi9u0H1J00cRZhjrnbqkejZcEdOp8aygVgEGu7JhWflxzuNE3prVpltZe4KTo9nMWUXty158nJH6idc3K8kkFsAZjSS41/jJYMYssAvjBNuQIipGWrTJYF99xc7fs1jRcbZec94uHO55uO/wNgEPPIBCrU6Et/ThMZ8vr1J6mpBwbuSesFDx9WfKkgfrxWKyHLVaagirBIU5UPtY0Cqx6N1gR3dcF9cDB+urDIIJb7Yq50EfXhTtMPoPNeIBOo0Ihe4SuFWr5/1653JYNYCBDo0JYoyILqUuO16lD4Au+WZatM1gR3qC+mpGh831TrcuXPVvomfYK7CA53O3ac03eU1mxtjlHiLdE1Wdvc/Ik+a/MNnZxW5c3lGtsb3MPvD9AJNx3avLD2gCVbvtYEd5AnFGvVR81+IVuW3ZflkseO9Wv6ATWD2LjoCRQK7hp34gYHv6LWzs09IXrZHbmkZjZaKckAgMN106ZTWn+mrMzSgqo1wR20Z4cPa/wJaHfJsjt0JPr7NR9i8vOlcEdQVQUmR8DAnKbwRAI6FFGWyF0KiJYWxYtycjT+BDocERVRhMKBAx9SL9q//5e6k+ASS1Z8rAnumN/o0kqWTRJ26iUkhRf8cEddZPXqo3Nzmmss2hZPuAcW4nQ1b8Agdvmy2OceLMRpVoCbfzyf9myarqcpr8CEWwRFzGhA+TpMy5DV4D4+Hpq8ntXKBTb+YBw5l8gMYl1dnxuZvMYqk+aci0vUv1NPvWhPuw6BykOHrspVpgVg8rqzU/sPFR0tojbvvNEprOVIHqZvwo2ChEcrC6oWBHejgSb9uXTqJb2jvcJ6CfjC9FEVjo4aeKDyB5DQ9dzq0f5T2AcmyZfQwT052YD8G1aZ6s7XCWs5dG7i8IVFcNl8jfvAbAT3mhrl7VZX6/o5pAAiL7yBL+zChTF9P5maGkMXTRCgm6rr8Dc5+QOYfMTtqWLmSqdwMyQZyJNVWMd7/fVB3QV3ioYGY9HSoeBeUGCMp5DEdF0TyvxhZuYhyKDJ3/X9sMWddxdEp8VtiVU/X2X4maqjic0Z0NyLoogZDWhiJ+9MFragunt3l+6CO0V3t3XcUBYEd6SQOglx0HmPIY3GN0hkMXi4C8aXq+UeLVdbqP+UN5fr/dmDBy/FkqsVAeim6mcYxyqTsAXVjRtfi6OIGfXZOBFaZTKbG8rs4D4wYJjKkjz26SoT+SJZmJDJ03WDhzu15VetEvMGq2ytNKwNdObMELX8zp2idgXBF6JfGwjcUGIWVCG2vm7dq0bKetnZuhbHnAvujY2JkNDnvZRHvYRkYQJ6CdaXdB/ugks770KqMiF/HPGP6P1Zn2+aWn79+pMilt3HxxUySENLzg3vNVDLFx0tEtDxyN1KnWf37i4jP48zk9lLKmYHd0jrNjUZ+GlIX5JcQEAvgXaE7sPdsuRLPFWmwFwgwcovVpn8fvHmtTHhZoieCN0OMSUZPJ5e6jnk5G3swK4Yv7zc3DdmdnAH078htgSQiAqo3QVuCuMzG+i819SIZr3E6We3b39bXFUmTLjt2WPgp8nTlMrci1lQ3bbtrA6+sAjPxiGLVplMDe6Q1k1ONjZtDVUmARfesL5knMEKnfd84YbS6s7XUc+p7ag19gpQvzxw4EPhgjumrXt6jL1A4SuF1P5NHzWJZrycHC/1HONKvGAQ85k5rGVqcAdDcZHx0hvdZhZw4Q2HO+Pcs1NTiVROXY3cF3Op27RfN1iS0iFtyB8MrS+pgYJqXGlDzoAJt6KiVuOvAqblTjODnqnBvb5eeYvkL0aBznvDew1iHu4SKguA1adXoKG0+cfzKAsYJhafnp6jZbE1axq1UrbyASg1Zhon/8IqU8bzGULdtphw07dSvgwoizWYGfRMDe443CXQ0IMqk2jCHbm5J6iX3L//vfFXsazzzjLQ0EuwVYNVJrFUmTDhlsCGBFaZyJdQBVVMuGlSxIxb88g1M+iZF9zBKp4YvQlu1OSdyeKsMt29O4VR2YReCKtMZnfemc6eTGIVB2vr668PimO90G5zW0LUOiiodg8LpOVrfH1JjUAg1K00r6BqXnBHzzcroexJfcQWp/MOboq9ez8w5ypYQyLKJqC+lOASDTSwxFplIjcs9ZmhhG43qDLVv1MviOWwHmGC0guuwsiIWW/PvOCOac2EKcXRHDOwauhSQFr3zJmEn2ckrBuif3AvzOITvX//e3oVcnKEEY0jh2yTckYUVMXhhrp48Y5p2QA2hMzjhjIvuO/ZY1a1Fwtv4qgyodp78+bXib4WiNu6ukQwnf87v4njsxhrS6jz4SKYV+0VsKB65MjH+hQxY6C11fSCqnnBHXMag4nWK7uHu6mX5BwUQnoCcxrkTx3qS9FQV5fIQorrAL4wUxJGrDKdPfuZEMEdGl5mzGmQsC5UQRXqSwbXl9QAN5R5BVWTgju4zVJN2D+empkiWRj1EpKXce8ily+PmykWgVWmggIRbjCo7+pSX4oGND9EWWUydcIa3FCCFFTXrGk0SNAdjvn5EJ+uSdxQJgV3BJRCc8ptmbWZ4qwyYX0poVHZ8AetGKtMUF9qu2bCo5GkYPRabN36Jv/BibgHOjRm7EbWvFVj4oOWcdy+/YC6ysaNr5nziiiomqTKZFJw93jMLQUI1XnH+pIRMsiIQOedd1Wm2YezOOQZIIMMx+TkD0YEyl0KlAKyzKFyQkHVMMOPi2BcfSka0LY0KYqaFNxLS00ZlQWw8CYCiSiaeDqkdeOUKqoS4eZ0EdDEI0c9s14T3JyDg19x7nnmTbhRoKCavDOZ/J1v42HCzbScDM1tk7ihzAju5HCXkmKuhjcYxNKfSxfkcJfo+pIaWGWq5Jzow3vJS/2kxFti1mtilck4yY9bYN6EG5DxfIYgq0xYXzJhwo0CBdWVKw2T/Jgd3MFNkWUmTy8W3vjuqUIDaPv2t5k9bjMLlO9MZCLCKpNB7QUXITMzEYLuyGd4MbihUL4zYX1JDfRUzbgiZgT3lhblDZWVmWi+4uPFIvRUwU1hkOk/2lnK7M47m4D6UteQaYF4cPAr3Lc8R3ZrOESxylR2soxj42F9yThBd0SACqLehF6jGcGdnP0tIKuqf6dehJ7qhg3NlpBVWUMiyhQmAhOo8Jq7NSPEKlNPj+IheXkmvuqIf8T0LgiDOHToqiW1O0ymFJnQazQjuGM2Y9BMuiVo63DcU4X6UkJM/xGB5ZR6bh+N6Lqbvuy2ZcsZ/lWZQDNbZfIeOFaZOKaHxIRbf7+Z8hoL4230oqSb0GtMOLjjcGdSEyD0woud97Rn03jdZob6UnHxabMjX6eJKQCbONx92BQyyHCgp3rw4CVugzvOdiZNVQNYZeq7w+0kLj3bmbNSrgaofszYPEg4uPf2Km8lx3yqgKy6LL69BOtLpo3KAsQzsM3M6SoTeneG1Zei4ezZz+h12bTpFJ/BSb2+ZHZXBjvDdefruDTe2Ni31D3Wrz9p/qvn5SnXpTXRLd+Egzum7iwQZcYsRIJUrsxix45zFjKZZGSYPgvBFEAG6Zv0mfvKoIc0PzVjBJinMoMvZBnMZfthEOfODVvSTaUAN1TCETXh4I72rgUchJhi5rLz/ujRY6gvJcT0Hw0gEeVxlQnrS6nVqVa8Pi6NaVPMTAHrS4Xmx1/wdPJKD3nw4CULNyE6Oszihko4uIMM0qT1pYg3MJeddxI1qIusWdNo5qhs+KGKx1Wm9uvt1DfyPflWvH5l5XnzR1TZQXm56ezhEQ9VpnBCsAaQQVoix4hVpqQkR4M7Cej0fZAQbwHIY5/jzjvWl6ziqMLRO4dD5uTK1kpLl2WOHevnWZXJYiH1oqNF9Oo0XuRNy3dubn716qPWsg+lp5uSMScW3NvblTdRXGyRKdF577nVw5mXYCTDHDLIcECYkaQA3PVUsb5k0Y4beJgtaZo5C+SG5GvKEgYY0EOSZzBnxuvv91k14QagoJoYVVdiwR3cFA1WrRrvad/DK4koDnddXZ9b9TtIzm6GPCZrQFWXfFlEUDUz8xArCNPTc1x5XleX4hUZGVb9hsUllbRnedPyhfrSvn0XrPodhw+bosq0wpzY0WNVWt3a10q9hKTwPLkIiR30cGf++tKSDGpxUYW4C0cgxzjqFRnPZ1j3W6B9yNsqU329RetLgFpvZyLAlZYvJtxef33Qqt8xOGhKQTWB4E5O+uS8T0/9s7MWfUz0VFOeSeGp8w5uCjPJICM8G1u5XGUCNYWlY1QNDZfpNfJ4enmyXrCkxIYxqpyDOabT/rAAcsNazghtUkE1geCOTVkrqQdJQCdh3RRte6YAbopdu9618NcMDZm4zcwO7OnXoeNtyTizg0C/zsoFCPLc5U/mHgsQa9cet3YBApwuCVyjBIK72epL0YBFRJ5Wmew43FFgLmKCn9MxnveWTtr5fNO4ky2ZVXUEo6NKVpicbN2BO6haZeJJlQmry2YSdEcEZlUTaGcmENyxvmSS+pKzZ3CbsX79SZt2ZHAG7+ZEPMHOHRnQQ46NfcuJ52F9yeJKndVbZo7A8gk3gARVeplKjKvQJBDckRJaPImBzjs3q0zgprAjJQQ9pAX8EI4A60s29NixytTZeYuT+AQJRovpQmcfziY9nUSv1PiDcT6MB7pQy/2BHLDoZco0HvSMBnfwUlk/Qz0RmKAusvJnK4nHcOAiIIPcvLnN8l+GXQReVpkwHWtDMdfrvWZTpmYbcnMVf2hvt/pXoTXiveTlw3hr1jRaPuEGJCcrV2rEYO3RaHDHqGyeHROKkNzjo/OOUVnyF8t/2cREqMbKxSpTviefOkPTR5Zz5mCVycKNFTthy4Rb6NDYUWsRJ7OzB+6NG1+z4/eBHtJo3dtocMf60h47douwa87HKpMd60tqoPPu/lWmwFwAA9Sj34xa/eump+ewyjQz89D1nofpKVvEdVFAM11NxRG8/vqgrYwUKKAZjbFGg3vCTxV9p+NFekg+SERxuLOpTVdaaufFshQD4wPUE9Kfs2m4E09iC+eabQPadGV2zCZABzHp6SQOllQgd3z69A07fh8KqkaZO40Gd+gv25IM4pbmoPOOATv7SEsaG03ZZmYB9j/m9+27YNPQqp2Pea9NRXDo7Qzdc/2pcdOmUxYSdEd4Ni5SABkVuTMU3EE3aJfKj/ow7vZtZvLYt3s1ZmTEzsO4tUfVRZUf2wp0OIzzsMpke4EOq0xup4cE15BVBN0RAbWsPiNSdIaCO4jCbVxqRxutta/V1V6CUVn7iMLRRiMpwKy7x41ABtnxaYc9v3Fg4J4dRBF2pEiBUDfVrta6530PvV4l3hJXGw98Iba21qFza4gowlBwT7jSbwDc0ENu3fqmhUz/0QCKtz4Xq9Gq6ahs4/dX91TtGICzDtBMt/EAN/jlIB9LKuALMV/uOAZA8WaooGoouGN9qaPDto/JhzAjDnerVx+1lUgW000Wr65Yit7RXhvIIMOB1ZX+fp97rRfiC7G39cKH3g74QmyacFM8vjcRcmb9wX1qSpmbJl8B+64Wls7Tnk1zb+cd0np2z02j817i4tMxiCiKjtpKcgl6SHevMhUXOzI0lftiLr1q3cMuJsAAGaTfb+MjSi2roj/Y6g/u6KbaTjSYWp1KvWRgfMClLtLc/IkDh7ugOdvMjqPg5QJHNh5BD7lt21kXB3dsPNq77lB3vo5eNfJsdqnl7t6dogfunBzbV23RA9dfUNUf3NFNLS21+WMWvlLo9p6qfWSQMe5t19JDYlHZ5qc7zlsO3NtmwUa+kOWHxsVVJvf2VJ18uqPBWVdnfXDHqGyj3bNN6Ly7t6eKw93w8H27fzc67+5cZVJL69lcvX306LHr6SGxvpRnt6LZiH+EXrVVP1/l0oKqk3U5LKnoL6jqD+4ZGZbqpscA6CFtLrmaBcxdOJMAop9WW+tG66Gj7sguO45cJIlzZXBHAujE1ccAq2/SlR1pdNRt7aZSgDFCf09VZ3BHN5Wc8a3RTY+du9FJuOSdyW6kh7xy5QsnS7fgenOn5J7960us5G6mAGSQTpzbQA/ZeaPTdZZzfhYWBVWdPVWdwR3SennOyFVDmNGN28wIEAcOfOjAr0fn3a69YnOR91Kegx0X7LBs3fqmK4M7AsToqP2/HD1VNxZU+/t9Dm+x4cGsU29HZ3Cvq1N+TWWlIx+zvLmcegk5pLvOS0jCTr3k3LlhZ94BxDNduMqEWSlHnuskZaPXjiRx7qOHBP9ESoojz/W+O3226auYDnD620QGGSPq6iyp6QzuaMpZz/Qf2dCLvFEkyrvOS9CUs1xaLxpskb23AmCOc7Ail5t7wuHLZxitrQnyCyYIrBa7kfhv794P6HVvbv7EmXeA1WKdl09ncMduqs+ZxghSgNwXc93lIhinIzHCMbVl9FQdOngl/lB3sJeOm9x9PVXsJzvXS0dP1XUF1eLi0/S6X7487sw7GB8PHbysCu7q3+FQ0Xb+8TxVvk96OsldPVUHyCBjHM/dJrmHbmpth2PhCfSQ7uupYhGmp8eptwC9HRv0s0wEuqnkT1v5QpYhM9PAApqe4I7TQZ6ThTPQQ/bc6nGRl+ze3UVDw6FDV518H5SI322Se6AFb7vm2JA+Gmsuk9zDhJvt60tqNF5stE351kRAZ9EOueOYxwcDBVU9wR2Hu5oaJ4+Yi/SQdefrXOQlGze+ZpNuemwUFCgXscs1arRQSHeWzf/Ro8eQ0HJTT7W7W7niuU5WMkkq5gjpW4JAN9Xj6XXyfZCQq5/0TU9wz89XfkGnk8OqnTc6qZeUnih1i4vMzc2vXn3UAeKhGF7S0OAW6yEuOE4bC8k9W+maEwQaLVVOpsyzD2eTnk6i19FFBVU0Ws6e/czRe6DHAF2z5uAeCITIIP1+Bz/m+INxbDO7xUXUo7KOdVMpXEgPCdoJx0ekILRy5MjHrgnuZWXKFW91mJEJtTUXFVTXrz9Jr7jPN+3o6VVFD6l5e1RzcMejIy3NcYuTkx31Ev93fle4CA53JBFw+K2AHjLDNadjEMY5LtXmSnpISLUNOqwBW3Gqgl7HhvfccWq8f/97hkS4MKmomfdFc3Anp3hmlteLjxe7a5UJ3VSbdNNjw230kFhf6rvj8O7V7dsP6HVcu/a4wycwAxlfwGGtDPRU3cINBb6Qysrzzr+bykrlOno8Zgd3HO4YqNUe7j7srm3mDRuaGZLywSZapwuIPsApuPJnKx2v1ZKAjt4JCfQu8DwQCmVnO/5ehu4NuUtv59ixfoaGX8G1TkKxycEdm+vOjcqGPHaRHtIVknvkcAdpvbk5BnzaVatMrX2t9Fpn1WWx8H7QU3W4w6YRmHDb43waFJgLoKfqilUmkrA7RgYZ4dmomx5SW3DH4W7lyuCs851uzMa5YpXJYTLIcGBfwQ2rTJh8rThVwcL7Afub3VpaxgDOKTYIJ8D+1n693Q3GUwgnSH7GxBtC+0RbQXWFvnDAjEhbZm2mWyT3jhz5mIlRWYCNrRatN9iiAicj4QBbLe5YZXJIWi8aqn9RTa8m+QvjlgNVHEPyWyioaqOH1Bbccbhj5iCPzjv7PdWdOzsdJoMMB/bRR0ZYNp16OJqRySjc86wU2WIAbBOprNB1tV1rcws9ZFfX5/RCb9/+NivvCUsq2iT3tAV3PDGYYRPE7DP7q0w43Dm8vqSGc1qJugAyyPTn0tl5V9BKHBz8imnPQwuuoICRd4SeKvt6O9hpcEDuOBqwpKLtgmoL7qj1MMMDjp4qI322uIkeE6OyQEuLckErKli2HpvDcziKOcYBqxGOSutFjSWLKueOD7bGBjrnDD3CUVDVdhTTENzRpU1OZqGbuuzAvvJnK22WS9YFlGgZOtwtpMQDrDVRIqLsZBkNBPXv1LPzrjAht3s32/w8oBJkaeYVknuM00NSHqGnnnqFreIbJKzHx80I7mD6z2OrTAbJPZaFGTFcwUo3lQJkEmyMP7nrEkNyb+PG19gNTsjynFNfiIiat2roNSVPbmaNNzb2Lb3EmzadYuudQW/HG7/NqyG443BXxRZXJ9I6lreZWTzcURQWGhNmtA3QQ2eNZ0KtmMzKkFw42Jtwo3AFPWRn5y1GD2e1tdoLqhqCOyYr2tkaTUVPtcTLLgcWuySxmIDSvM1sM1huq5CEjl7WK1e+YNTz6usNkMTaADWBM7MF1V273mV0VQ09VQ1LKvGC+/z8wjQ0e4e7oEpyL+WZFDa3mXG4Y/H8Di8pZ1SNFg9vBs/vuPkdll6JAQxEeb2svTVI7nUPM3pqxMP77t0ptt7ZxIRSbdOgtxMvuKPz5py0XtTnzuN5DEH7Jn0MughGZR3TTY8B9MlTGdUsLj1RymzZjSR0rNNDopva28vaW4PkHlN9coAcsmnZjVF6OJRS4untxAvubW0LYZ0NMshwMN5TPXjwEg0BXu81Fu9/KrnH3pmMAjNzXUPMDaVA7pyh9UU1sL7E0oQbgAlXNguqmHDbsuUMu2cycmXjEfRrqLmThJ3k70MsEv2UN5ezLLmHwx2JBSx6CRvSWhEx+s0oy/RBSO5YPLkHVTW3LBa3QNBTZZMeki0yyIhn7r4+Lc/sFUE3A5J7JIVn7b3Nzc3T+3/NmkZGub/r6tihDHTRlaXYuvVN5lglAMxUVDGqRp28M5leX/IUZ+297dhxjl7ZixfvuDo8uju4q/M71lIAnNzZZZjq6GCWHpIcxRifhsZ6Oov5HfhC2hklXwQfHIMFVUy4sXgmEye4B1UyPawxRENab9++C4zazu8PVWYZ65bj5md2jxE9VRYf3lBfYJUYDsR/rBVU/f4Avay5uSfcIbbFcXAv8ZZQL2nta2XqjWFa7swZhnUJEAUY66mwfGyngMAmcxvq6m4qq5TO0GAhT3Gm3hjWl1iccBMtuKPzXvUGW+VFkEEyrceGPVWWpqFRbSMhnmU9tpwcL4sN86Ym5ZoWsqtTxuwlRrWN3Q0GcYJ772gvg3uMONytXn2U6cMddM/LGCptey95Ge+mUmzbdpbFwxl2j1kig3TL4ay4+DQf3VQegvvUzBQYSCYCE4y8K9ZHZVWnUAYZSFCQrWxlWuXV4+mlV5mke0ydGZldX1ryNtlrq6hZg5jjCxEwuAdVwowki2fttmd0VDb0bFRxB06w8mjEbhrjSpvYQGboEQ6+EPLnLNNqGBiIYkQdl2Bw8CsW1RdEDu7QUGZnTx0HdhaHoJchO1sJ7h0drB3YmSKDDMfdu1P0KjO0yjA4qFzNjAzG/Y7BVQbIHXPQTeUkuLdcbaFeUny8mIX3Q+5ztNpcMCpbXMxUiXbwy0F6NVOrU9n3PbTN+/vZoHBobFSuZkkJ46ZjsKcKjS2GpPUED+4kv2Nqm5l14pFl8HiYGq4AGWThK4XsG2/37i626IPKyhhnco54RBsYH2Dh/Wzc+Bq9mgMD92RwZwUpz6Sw03l3AWWgGoxJ7qGbuqd9D/vGIykeWwd5yLANDLBvPUjusVBQ9fmm6aUkX5OTP8jgzszpeLHz3nK1xfE34wKybzXm5xe2XZjpqaKb2vFpB/vGIykevdYbNjQ7/27U7fH5efatxxRlP9QTi4pag1yAk+COzjsLq0w43LlmVBbc3073VNWDrSzrngNqekjnh+e6utzSTaXoHu6m1zqz1vlTI7qprE+4iRbc26+3Uy/JfiHb2XcyNze/evVRupXOrsDmMpSXM9JThbQeywKbywBiZ+d7qqD5ZFVdaxlmH85Cb8fxZznkjl0w4SZUcGeHHpLc4dRFiK+4xnxerxIU8vOdfSP179TT61h6otQtxtu//5es9FRBBun1usV6+Z58esV7bvU4+05ABsk0X4iAwT3ITOe9qek6i1uLsQF6yLQ0Z98IaOA873vcYjysMu3Ycc7ht7JqlSt2U9WoeauGhZ4qVhbIsZstGjgZ3IOqznvjxUYW8rjOzltuMh8J6wz0VNOfS2dt2TguJid/oFfcYclNkEG6pJtK0fFpB73i5P518G2ADHL79re5CYn8BHd03subnSw4FhW1Ui/x+abdZD7QQzon7+C6birAxM4apPWys11kOt+kj17xlGdSHCyoYsKNm24qV8EdvTgHO+8gHiJ/uu3Z6HFccg+zE/mefHcZD5uNXV2fO/YmIK1XWeku60EJffzBuFPvAV1xJ6+gDO7RMBGYoC5Csj+n8j4Xj8piii4vz6m30PBeg4vWl9RgotHCvLReNKDRQp7ujrwB9TwrH+tLvAV3goznM5wVZmxu/sR93VQKv1/Zf0lKcqpii020tmtt7jIeGJ4dk9ybnVXIIMmXz+cu62FEyinJPZBBuoMvRMzgXnayzNnOOyp3LuumUmRlKdFh0AHWpPnH8xh5ZlZaLxqw3OAYPeTQkHLtUlNd53coxznFJsQZGSSfwR09VaempNevP+nKbipFaakSIBodGDca8Y+w0FgzDBRtnemptrYq166gwHWmQyPdqUu/Y8c5nsgg+QzukNxzhC0W3VS3Hu6w3+hERw6KySXeEjcaz2E9dEjr1dW50XpZdVkOHtrWrXuVJzJIPoP77MNZzNLZr/OAUVnnl1mMoa9PCRC5DgjSQ3HFRetLEa/+7t1dDvx6krC7bX1pyaHxRKlTknucSetxG9zVKYD9Cm2Q1mtquu5K26k5BQN2jxthDd1F60tq3L79wLGe6uxsMCWFNa1EXYDejv30kFgwZoLXUwb3GKh6o8opesjt29+mXnLlyhduNR/210kWbyMCcwEGVc51QU0YZ/c4HcnWXUUGGY6he0P06pPkzKmczH0TbqIFd5RuC162tbOkHpV1DRlkOCorHSndDowPOHVvW/F0t5vqGbxvVVUuNR1mpcifsw9t1fVGN9WZZokM7gbChM2dd0jr5eaecLH5oMBZZCvRB9aXKk5VuNd4jtXlSEynV62pyb3Ww5ZD15B9TQu13PHg4FcyuLOeAqRWp9pPDwm5tb17P3Cx+XDAX7XKzlUm9NNc2k2lcKyjjgUFe4tp5qK2o9b+JRXkZA6TvsngrhEFLxdQL2nts48DgBPd9EAg1Jobsu+UijY4I0LJxgB6SFtnYScmlOtFLty8i7lqobdj5yzsmTND/JFB8hzcMVRnZ091w4Zm13dTKfLylGDRatOjcfzBOO2mOi60YkJtIfeE3X2X7m73ri+pgS02O4n/UEnjiQyS5+COnqpt3Tm/P0C7qatXH52ennO3+VDAtYsesvNGJ71eOQdz3O57OMCdPfuZTb8Sq2d79rjdeiio2kYPyZ+0HufBXZ0J2tN5x6jsli1nXG++lhYlWOTYFGpx0qp5q8btxkPrxb5MEOtLra1utx5aL/YsqWB6lXyNjX0rg7s7AHrIvjt2tJgOHbpKXWT//l+63naQ3LNrlSnvpTyXkkGG48qVL+yu4UJCa3TU7dYDPWRthx1C7SCD3LjxNS7DIJ/BHSmA95IdrS0c7k6fvsGD+dLTbZu+IEerlGdS6MUauuf6QePp6TmsMtmxyw4ySHLJ3A8U6OyR3EM3lTMySM6Du52Se48ePcbhzpVkkOGA7IP19JDYS0h7Ns3t3dRlT/qbN7+2/Jc1NSlXqrCQA9P5v/PTgmryzmQbCqpokHi912Rwdw3AEG1DTxWkIvyMytbUKCGj1HLm5MaLjSzoI5uIffsu2LfxiO53TQ0f1ss5mGPbUCxYmu3eKJbBPREE5gJQfrA6BUA3devWNzkxH+ghrT/sO66vYjrOnv3MvnU2cAH19PBhvYpTFfbQQ96//z0PfCECBvegqk3Xc8tavz948BJvh7tAIEQPabFmG1rfVl8m24CTnOVtOvVlCgT4sB5OclYvqWCd2DFlRBncDQMDdoe7D8vDnW5kZipRo83CCRZI8JA/baaLsg72qS1jfYnk77wAejskObP0F3E14SZacMcqk6UM0epuKleHO9BDVldb90u6hrroNVr181U8+R5JBu1YV/Z4lGtUXs6N6UD+nPR0Enn2W/eLtm07yysZJP/B3Z5tZpzBSf7O17NxUZMzz8IECnPN3HRTKRoaLlOvOHLkY0ufIco18nh4sh5kW7qHu637LSCDHB6+L4O7+2DDNjM2Ep0RV7MOo6NK4Fi5ckHox6LodLyYs24qBeq51q4yYX1pYIAn69W8VWM1RajfH+CYDFKI4I7YYd3qI2SROVlfAubng8nJVq8ypT2b5mppvWiwg0gWT9+kJOuevs4cGhcLqqUnrJrEvXjxDsdkkEIEd5z697Rbxam0fv1JbrkpsMp02JKONDlO0atjv/iO1bCDtKStjaf1JTUGvxykjkFO3hb9CnRTra2byeBuHXpu9VAvKXzFkhvAGf5u21Bba2m/DvzdVs9FOIKtW9+0lh6yooIbMshlIE96COr6Ji2ZxIW03oULYzK4uxITgQlL6SEvXx6nLrJt21kOzdfZaemknQ3nKgfh9V6jvuHxWFNxys62YVbVKWBP1Qp6yEePHq9Z08j3+hL/wT2o2pGxYpv52LF+a29gh5+NEyF6SAuqujbzu9oM0ENa9eCHYNbICIeHxkXJPSvoIcfGvqWXZsOGZr6jH+fBvby5nHpJy9UW018cxEP8SesqwHZ7r/lPL/uVGezE9PQcXWWypKdKAjq9LpmZXPodSnZWFFRPn77BNxmkKMHde8lrXed93bpXqZfYQe7qCEpLLZqkdkRTzWZAeXFg4J7JLw1BlbIyLk0HvZ2UZ1JML6ju3fsBnxNuogX3oXtDFgURjLvxyvS/AOxAmk0P2XatzX41ZJuBMVnzSYdABsnX+pIaKLubTjoEndu7d6eCXIPz4D7/eD55ZzJlLzF3mxnrSzwf7qAFkZKyMPluHlAu42x9SY2mputWeYiV5TJGYBFdKCbc+F5fEiK4ExS+UmhF42737i6+mf6fPBvnF3ZkLKCHzKrLohela6iLV+MND9+nHrJ+/UkzX3dqSiGDNPuJyxRAD2nu2Q7rS3xOuIkW3DFyR/5i4suCDPL27Qc8my8/XwnunaalnyCD5G99aXltYZHAxMyRO5KtW0/74zj67vTR2zbj+QwTX9Ym2h8Z3O0BhBlN7LyD1nXNmkbOD3dYZTJvWQZXJOdgDt++B+pBM3t3jY3KFams5Nt6mKeaCEyYfkWsJeyUwd0eqPNEs1Q60U3dsuUM5+Zrb1dCSY5pgRhnqYpTFXwbz+PppX6yb98F014UtBBeL9/WK3i5wHR6SJylrKXal8HdNqDCO3TPHO5m9Mo4ZvpX4PcrFd7kZLMqvLhprVg+YAqQYDSTETo1VQnu5NJwjbrzddRPyF9MeUGfb5pejnXrXhUh7gkR3LEM6b1kTrIDbopz54YFeDZmKdFkdDTxFyOHJ8jbjn4zyrfl7t6don6yevXRuTkzHo0+n3ItUlO597uOTzuon5BswJQXxPrSrl3vyuDOCTBVbZYqE9aXOCSDjPBsXFxlajJBsxibBynPpJhVJWMZqANcvjxuhitzSwYZ4dD4nd9cVzlw4EPu1ZeEC+4IKFl1WaakY7SbavKIG7MwdR+y6aMmc9MxxoFVpqam6ya8nADrS2qkP5duIkfF5s1tnPOFCBjcscpEvkg6kOCrnTs3LNThLrTKlGXCoxHrS1ySQYYD9JDmeEtuLvfrS2pAbydxVabp6TlKsk8yM275QgQM7gQl3hLqJZ03Ep3XxgjEsWP9QtgOq0xmSO4hFzN9rZxNYLDKBNJ/9U5ZICCC9Q53HzZrsAo8nXyrL4kY3EEimvgqE7TtzSeEYhZIGLsSWiidCEzQq0C+AnNChCesRJiwyoQjVGamIH4HVabEVyIw4dbQcFkGd64AEtGio0WJvM7c3DzWl8yZf3AFGhpMWWXqGuringwyHFBlSrSnWlenXIWKCkFMRzIAOluV+DJzZeV5ehU6O2/J4M4VoMqUvDM5kc47TtmbN7cFxUF3txJWChLqgmJ9yayxJZc8GS+bkzNifam9XRzrYSsiwYIq1Jc45wsRMLgHTVplOnLkY+oiBw58KFBwhypTYuPVIHFLvD/mIpw9+5k51d60NCtI3BjHnvY9iRdUob60bt2r3JNBihjcscrUds140g31pa6uz4NCIT09wciiXl8ya1XYFbh//3sTaGaxvkQuhEgAE1EiBVWsCnOvviRocAeJaHlzueEXWb/+JPUSvz8g1D0WLClRgktLi7EXEG19SQ0IRNy8+bXRILeoV15UJJTpoMqUSEF1//5f8k/QLXJwT1za7fbtB6aNtbkOTU0JrjJB8tAKYUzGAWm3s2c/M/gS5eWK/Q8fFs16iRdUQdAtAhmkiMGdAKpMxjrvZ84MUReprDwvXHBPWJS54lSFuTxQLgJ0u4wzzYHhZ2hINOtBlckYN5SZ06gyuLN7On4xl3rJwPiAgR/H2AO5V4MCIjlZiS9TRgQLs1/INp3B1S3Amc8gPeTsrOncnC6C531PIkNW/f0+avwNG5qFsptYwb3qjapEOu9FRa1CcVOEPRtzDasygVXfdDFbt4DuvhtkEu/rUyxPLoF4wCqTMW4orJSLNeEmWnBPpPMOaV1yxBNofUkNLNHU1Oj9UZKtm8jd5kZs2XKG+s+FC2MG4pNieXIJhEQi3FBQXxKEDFLQ4E48g+aPac+m6e28g5vCTOEFdwGqTPpXmbC+RA5PYhrv0KGr1H+amz/R/cPFxYrl29rEtF7eS3mGV5nWrj0u2vqSiMGdIOP5DOolI/4RXT8Iej8zJdPcBfRUk5L0MoiBuC2RJQNXA8mBkVHrVasEUV+KBhRU9Xbj1RNu4qwvCRrcscqkV+MNDCHCrS9FjDID+jrS5KhEze6b9IlpOawy5eae0PeT4+OKzYnxRQVUmXJf1Nd1gPoS/3LHMriDRFTXKhN55oObQrj1JTVAb6Jn2nr8wTi1+aqfixuegqoNOJ9vWsePQX2pslJY04FPNHlnsq4fxIbBkSMfy+DOOfru9BlYZQJfmCjqS9GAnmq5jkcjOSRRm5d4S0Q2HgKNvlFaEtOpzRsbRbYeuWENHP6giNnfL9yRUbjgPvtwlvZUdWl34XAnFDdFBHR1GSgRYAml4b0GkY2Hto0+L8rJUWze1yey9eBF7de1kmJiwo18CTjhtkJALwGJqPbmHrgpjK+P84H5+WBKihJrNPdU0cQWcH1JjYsX71Av2rjxNa0/Ewgo60vkz0BAZOvh/Fd6olTjj1y4MCbm+pK4wd3AWB6In0Sbpor0bCxQgntPj5Zvx/oS+ZoITIhsuZmZh1hlGhv7VtPPECNTaxcWCu53vkkf9SKSK2j8ERB0iznhJmJwhx5Qvidfy/f7/QHqIuTOFG2aKgJqa5VwU69pyxdzDokrpXEAaDSeOzesLROpV6xNzC48MHOlMUvA4piYE24iBnf1KrwWJU+cpsmdKW+wEPestlwSE8qVrZXSeLpVmcC0LJL6UjQUHS2ivkTys7jfDEVM8nX3roiMFyvE9BKQWGlhEMNuoYDTVJGejVNKFTgpSQuJFcjajFH68XZqXFSNKCpqjf/d6g7H+Li0HmTutawyDQ5+Jez6ktDBXReD2I4d56iXkBRe3mALwPxGvFUmtfqSAVYQ/nD//vdIJ2dmHsb57qEhxc5ZWdJ0BD23erQzFDU1XReXoFvk4A4GsbiT1+RwhyaY0OtLalRUKEHHGycZh/pSanWqNBsFhCMGBu7FjU8JCqRwBuQKWgqqu3a9K6D6kgzuwdFvRhF0YjOIYX1JXL6wcLS2apR8wz6w4OtLEYMOSS3jfCsK7h6PtBsFqny9o72xvxP7wMJOuK0Q1kvQeY+t3YX1JXH5wsKhWawZHbDGi43SbBRnz35GPWrHjnNxvjUjQ7Fzb6+0GwUKqrEX4sAXlpAouQzuLgUW3mLHnd27u4RWX4r6bEzTwlOIJ2jcPEscaI07o6NK4zolRUD1pWhov95OParg5Vi801DE3LbtrLC2Eje4a9TuysnxCq2+FDUnL4o7oqcmezImWssrUDGI1cVB7Us/ez7HgFPF7uLoHjmVwZ0ngEEsRuf97t0p6iJr1jQKqr4U9dnoiUtViGWx2EmWgNi5szP+cs2ePYqFq6qkxSIeBwe/jHqYxvqSgHxhMrhrmtLDVHL88qhoGBhQQk9O1L1TlEf3tO+RBlPj2LF+6lcHD16K+k2ZmbpoHsRBZWtl7IKqmqA7/rypDO5cIudgTmztLvCFkbtR3lRLMDu7sMRECa0mJmKbV1j1pWjAfk1UQitsipGviQlpMTW8l7yxJRkuXx7XTdAmgztnIBkl9ZLqX1RH/AZy78n1pagoLFSiT2eERyOolcmfUzNT0lrLn3yLvZzJyR8inhkV22ZkSFstA5Yn0p5Ni30wErngLnpwR+c9IqfV9PQclgnv3/9e3lTLUVOjBKCGCENpvaO92pcJBcS2bWepa1258kWE/w12thK5HxABKLtHLKhqamnI4M43sMqU9HRS+CqT4GTQ8QEGsdzcGKciyRcWER5Pb6yKHwgempqkrcIBSYZw4Y5Hjx6DoFvwlfIVgnvJqp+vol7Sc6tn2f86cOBD6iLkL/J2igDoSCQnhw9i572URw3b9JEMTxGAXv3WrW8u/3+zs6GCu88nbRWOhvcaoqUOar4wwa0kenCvOFVBvaS2Yzlf9ubNbfqotwUEViiXMoiRY1DyzmTtvJsCYnLyB8pZ9NRTryyfsu3tVayaKgl5IgNFv/CC6uuvD9LbdvfuLsGtJHpwR+e98JUl7ORqvjCpvhQV0G5eWnbHhDs5GMWm7hEZyB6WM4g1Nkr1pTiHxrkAbdcnPZ20bD8OK+UyJxM9uKtpC9VhCNNUubknpPpSVGCLciltIYQMJV9YDKDut5xBrLhYqi/FBQZtl5XdMYYkc7IV0ktQdh/9ZhT/iGkqfUL1wj0bh0IMYqqyO4np1KSe9yWdYVSAQWyJjxEz0gUCyRcWExDuUBdUx8a+xUq5zMlkcA+WnigNlwrCNJWwZNCan42rlEg0Gno0alkQl1CTW4QiEZ6XkdrUEgAkGdQFVTwvt2w5I00kg3uIQUxdQ5Bk0FoBzvFWRTduYHyA2jP9uXRZcI+NdetepW528+bXyj8dPqzYMz9f2icG/N/5w8vuyMnkSrkM7gsg2SUNRhnPK9uAIGWVh7v4QPevtFSJTosCHcXHi6V5YgPCHSFC6fJyxZ51ddI+sQHhjr47fcq/LE64Sw5XGdwVpFanUi+ZCCzweEgyaB1AGWFxUR5lrthyChIEzc2fUE/bvv1t5Z9Q5urqkvaJDTDTUQYxvz9AjRlhulQGd2EBwaDu4e6gii8svhCaBEFKinrjBg1qakyJGEADUNm4GR1VLEm+AlKwNw6aPmpSM4hdvHiHGrOoqFUaRwZ3BVh4owxiKLjHlzCWCKqEOxob/d/5pUCHLqxde5w6m883HapxRSdSlgBGvxmlZfeUZ1LmH88fOnRVrpTL4L4cPbd6wHI1OfkDCu7T03PSOBqejQ1gucJSmBTo0IgdO85Rfzt9+saCLoeccNeDjOczqL+N+EeKi0/LnEwG9+UgOSYV7iCJwD+8+5ksuOsDhDsyMsgBmd5sNW/VSMNoAfLNhWl3CHR0yu0KTSg+Xkz97fD7RymH6+rVR2XBXQb3paWFxbL79qf/C73ZyF0nzaIJ8/MLLChPolLugT+JRsQmERE3b36tkI+ub1Iie1LSAneYhAbUna+j/rb5756mZiT5uzSLDO5LgI35P/ozjxTo0I2CAhKVAj9ekfSzH9MDUGBO9gO1Appwk//ov45GoSwREWAx+ud/VUJt6PHItV4Z3JeC6mWv/JufUheJKpEjERFPyu7dv7mC3mn5HrmAowMQ7jjza7kLwb2iQtpE66Hx8TydY/6NP6+gNuzsvCXNIoP7Esw+nE15JiX5366lLrJp0ylpEz0Z1IIs3J4/XyEL7gZw+vQN6nX7/sm/Xwju7e3SJtpR+ErhAv/oH74gczIZ3KMi76W8n/7rTVJ90dCzcUEvO69ohSy4GwDK7pt+6zkp0KEXdefrfrLlt2ROJoN7HC/5zT/9X+U0lcED8r/48+S/VYK7LLjrwoJ4QKai1utbu14aRN+hcajr1zflyQl3Gdxj4a3/+x9+9/f/D+IiGX/w93KaSvc9tn87jezZlf9MWkMvdv6blxWJif9RVrT0gWQSv/0XyqjM//V6nzSIDO4R8A8fKAJdv51TPTUzJQ2iCw2vKMF9T/FvSGvoRVP+/6bknn/tldbQhUePHv/+HyiPxpMXfiENIoN7BECgIzW/uOPTDmkQXcj9uz+nwb3ztyUvik7Mzl756R8rY9qbmqU9dAEcrr/9RzVVb1RJg8jgHgFbt75JvST5364N18uWiAG1InbgxyuCffJ0rAcDAzM/+snaf/531P38fvlo1AFwuP7Tv/gbsHZLyOAewtzcPF1f/t2Mv/9R+a/KSW1dwC5JTvGTHcsaWTjWA6+XGG3HbyiT2l1dn0uTaAfIeX79L/8l8UD/d35pExncl2Bw8CvlcPfHeympoVQR0g5sgdf82ZPgXlgobaIDT/Z7D/1UjuEaARSx/9G2/yZcL1sGd4mgx9NLXeQPiv4DjVOy7K4jOr1coEjRP/XjheC+cqUsu2vF/PyCXOqKFf2/mkE9cOPG16RVNAI6tH/0py9TD6w4Jfd7ZXBfChTcd/ynerlmqQtTM1MouPvX//dSSEgfFjk1H2X8/urVR6kTzsw8lIbRgqam69RipdtOgbVbmkUG9xCmp+dwX529+o4kSNEF6NDnvZQX3LNHCe7kLxLazowQod28uY06YX+/XFLVBChiv31uKOWZFHC7S8vI4K7g8uVx6iIkfyd5KFTVqaSqRGyQIw69qRZGjDo7lVCVJRMobcjPVyzW1tbQcFluWuoCFLHv3p2CeG9rn5TZk8F9ERBMoL0scrJTKsiyOaMlOnnylQn3G52UZEaJVlNyESwe1OYaHycJuyQl1w5w8pAQ/+jRY8/7HrWkqoQM7guAQBdJ4dWp6J52WVuIg8BcgIpYkS/loJObq0SrXsmsHQ89PeqDzszMQ8gJkWglzRMbzc2f0Nt2//5fkv8c/HKQ+mH6c+nSODK4B9V3FPmTUsqgiJxZmyntExsdn3ZQW+W+uCgxgbJ7XZ20TxwQE1FbVVbSf9i06ZQsu2vErl3vKn2ys5/Rf6Hc7nLaXQZ3BZ2dt6iLFBUppTriGbTsTr4kyUxskMMNNVTd+cVQ3tamBCypKBQXeXmKrVoV3zt48JJUedQCcrJZt+5Vaqvbtx/Qf6Tc7rKgKoO7AnKmC+9ikTxUNmc0RaeX8qihuoe7lX+amFDqyCtXyrJ7LAQCoYL7hNK6v3jxDvXG7dvflhaKARTc168/iRJWw3sN1BtLvCXSRDK4hwruag73qjeqqJdUtlZKE0UDOdYsL7grz8bFsntnp7RSVHR3K1bKDFX/7t//nnrjmjWN09Nz0kjR8PrrCofrvn0X8I8j/hFZdpfBPXQvLSu4U7RcbUHZXfIQRAOaE8t3AlB2b2iQVoqK2tqIOwEbN74mSWbiorLyvCI8e2ZI/e8ou48/GJfBXWicPfvZsoI7hW/Sh7L76Dej8l6KiOpfVIcm3NVA2T0vT1opKjDh3rGE6OLIkY8lyUxsPHr0GFuHPt/0koP48WLqk23X2mRwFxoRC+4UmHaXZfdogImWi6ZOTclp9ziIVHCnwErdhg2S2z0yUHAP5+FB2b3sZJkM7kJj/fqT1EsuXryz/NzXWimpiGJFp7kAVnkjVK5QdpckMxHR3h5tpmh6eo6WCsPTUgkKUMqoC+4UKLunVqcKXlAVOriPjX1LXYQc8cJFUzHBLRUAIken6+3LJ9zVQNm9Unakg7HsU18f/j/R5McEt4Qa4HC/cGEs/P+mPZsmC6qiB3douGze3BYxM8UoiG9SbpQsBwru5CAc4X8vkh0GV62StoqAnBzFPj09MTLTnTvluNFyPHr0eO3a4zQnizhQVOItoZ7ZcrVFBndBAUq5gwcvRfwGsKYI7iURkVmbGbngTrFIU77w5ZfrgssSh8DCEgCxTFLSAr1MGCAdQ6KY5CFYBpKtxya+b7zYSD2z6GiRDO6CAgV3ci/FTk4lFdEykKMMtUzKMymzD2cjfxOmQZqapMWWoKUl9jTR3Nw8TU5jOKew2Lv3g2gFd4qhe0O0G5S8Mzmqc8rgzjEgmr5mTWN4wZ0C0qCrfi5rC0uj0+IeQPHx4qjfBKby4mJpsSUoL1csc/hwtG8BcUpz8yfSYBFzsogF92XHyr474mq1ixvcMU1M7qJo30Me+yi7y50INTBN7L3kjfpNg4NKCEuX64JLsWqVYpmBgWjfAsojWXZfcmT0TWMIIsYGLzlqSz01cYP79u1vUy85ffpGjG8DFZEsuwPqVnOsZ978fDA1FWTl0m4KiCmoTZKTF0wUBX5/gA5EUrJyaTblMN31eYwhCKC1r1XqqYkb3CGaHnuU+HD3YVl2X4be0V6tQ6JlZUog83ql3RZd6rBik6I47T4MRI6NfSvNRrFv3wVqE3Lyjp1/0LI7+VNYYldBgzumEUhaFPs7h+4N0UCW9myaJJmhqDtfR21S/YvqON8KHoJ8KUi7CBLTtfWZsT7t9V6TZqNAwf3mza9jf2f2C9khgTAZ3MUBCu5UwyU2SH5KvWRgfEDeXQQFLxdoLVWhBBFl5k9EpKQoNhkcjP2NmPnbuvVNabbgk1KV9gnR2o5a6qVVb1TJ4C4QyN2inXgPzRnP+x55g+HAq7XJHHNbRzj09irWICF+Ps5BcG5untJjPfXUKzMzD6XxdO12dQ93C07sKmJwJ/cJKOUmJ3+I71IfNcXasxcMPbd69LEygNi2pkZaL8Q6UKGJsGjz5jbqqFeufCGNB9aBc+eGtWQhKc+kiMxDIGJwR8Ndo8b81MwUmjMi70Qo0WlRVy9+wX3R3JKHIMI5pqVFy7d7PL2S/pcCrAPky+8PaPmRoqNFIhO7ihjcDxz4kLrIsWP9Wm/JgzmxVu1FAmh+Oz7t0PQDgUCoyiz4QOToqMI6QL5GNeWSAwP3ICYnuOMND9/Xy4QM+l8xeQhEDO5FRa16BeZB/0vyVqGj0zej1A7JO5N1TJgVF+tKV7lFU5Nih6ws7T+EdPX+/e9FNh45u2gfgqAQXHVPuOAO1gFyz0RjHYhQWljkISB5q8g3GFgH9KVCDQ1KUCsRW7YYU/9VOuY3UGgWnIcAU//ac7KgSnVv8MtBGdw5B3R1Y7AORCgtqHYylyhBC4bSE6WxaH6jZlAj2kdEeEZ6umKH9nbtPwRial0eyxlmZh7Sfd2I0gsxUHGqQthRN+GCO1gHSJTX9YOg/2282CjmDTb/eD55Z7LBPAhxbXBQTOsFh4ZCTzg90oPGzpqc4dy5YWqELVvO2HHWlMHdjc//aLq6ceG95KVeUuIVtLYwMD5gnCOztDSG8JAQIB/caG1q06ZTgtP/gua3qem6rh+E0j05eYs26iZWcL9y5QvqIuRu0Z14LfIQpFanijkQCdYBIzQ7HR2i8xBgCLJR98kPhCqHDl0V0HKPHj0GE1Rc1oEIhl8cdesd7ZXBnVuArCOa9FJsgIdAzIFI3CRahyDVmJhQpgBjUiFyC3x88jU0pPenL168Q/22qEjEeW31EKQBgsyqN6r0bWbI4O5GxJVeig3s75AcVrQbTL3JZZBmLyNDiW7d3cLFp/Z25bOT/F3/sw3tRPJnDBJzXnHsWD+9bffu/cDAj/fd6RNT6V6g4A7WoRjSS7HReaNTWB4Ckq3Tz07yd4MvUVOjBLjqatGstzD7SD97ncG0AIOAZ84MiWY8cDCQE4yBH59/PA8eAqGU7gUK7qdP36Ausm3bWYNn68AExkWE8pKgapO7tqPW4EuQhB3Zq2iAaEmvwbJvc/Mn1Ht37DgnlOUmJ38Ae5rhUwuEw4QaiBQouGMZ5OzZzxKPcU0fCST6rM59jMsNBgILBXcBByIHBpRPTUK80X7D3btTCZ47XQqM+SfCeyzmQKQowV3NOqR3CFINDEQK5SUJDUGqgRVNj0gbJXV1yqcmHz8BoGM0MHBPHOPt3NlpbAhSDZKRUAcmOYo49L+iBHfMG2zc+Foir+Ob9IFcRZyByPp36s3RGmxpUcJcXp5AwT03V/nUbW2JvAxmvbSTq/CUk5GzSyIvlVmbaXzWSwZ3lgHWodjSi7q8RBz5LpKw04/cfr09oReamlqQZKKRzidG08LvD2lRkb8nAGhDrlv3qiCS2fjIBhZTlh+fFrc0xBFmEiW4b9jQbIB1KLaXCCKZjSOtOYeV/Hwl2LWKMbKNw0rC21vqXZ7btx+IYDywc5O/JPhSEJkhmYoglRkhgjvYOXJzTySe8ojmJWgzFLxcYMoZSgl2RWI0LUpKlM97+HDiL4YCtCCS2Rs3vmaWEBW5VdOfSxdKDFmI4I4lCC3Si1oALxFhoRmMaYe7TQhPC9UYuqspgmR2IBAqQw2ZMJ8O/iyNImKuBgaEtMhha4FoYshCBHcsgHR23jLlBctOllEvqXmLc13Q2Yez4Do2bbQ/K0uJd11dnHseRvuzzJEBmJ6eE2dVFezclZXnTXnBtmttkMyWwZ0H+HzTpt8PWFXlXrsDn9TM1W2sqpaWcu581dXKJ62tNeslkano5ax2HbCY2tX1ObuZigzuLDz/DS+mRjhtq4TVR/wjHFsPZxQzSZf6+hJf6nEHMjOVT0o+sknAojXfq6o4o5irL4gaY8vVFhncXQ8S0xNfgggHVlW9l7wcW8+q7gLW8Qf4bW2p1TnMe4aZXolmE+gukPzdxJeFZLY50wEyuDsI8szH8z/BJYhlwEIzyQV4tR7mgszf2KqoSJBIywWorVU+Y3GxuS+MVdULF8Z4NR4U08zNyTDXm/R0kkFyUxncGUFn5y2LiLBBgUu+/N/5ubRebUetVRP90O7I4JeFNTtb+YxNJtMQHTp0le9VVXIiWbOmkX7GsbFvzX1xLCG2XWsLcg3Ogzvmgj0e82cWycmOby/JqssyZzE1HLOzoRnB8XEObYeJT/LnhMmK6hAU27ChmUvH6+r63KzF1HBgCbHwlUIZ3N2Kubl5KKZaIT6J+l3pCQ6nPkb8IzjAWsKiY+p2D3PAYmqB+bVdNeMKl6uqkBVMnCwkHGDB415VlefgfuHCGMjCrGg9jX4zyrGXgCzMqgSnqYlnVVWwLDQ0WPHyIBHjT1VVzbJgek2GIvuFbKuOpDK42wPcAIkTU0QDVFW7hnjbx8l9MdfaG0BNIsZZZYZ8NCimml2TUdLPgXumsJyynJPl5p6wOnEpPl4c5BfcBnf18//yZatiB1qOnFVmJgITdN2D/BmYC1j1a4qKlAjY2MiV86FdbJnmlFn6BCznZMZU7LUAqqrJO5M5pofiNriDwN1SftShe0NcigCALMza1Ka11aJhQYeBh5Z5i6nh2Lv3A+rhzc2fcGO5ubl5krBbnZMFVSzWHNO7cxvcTSQLjQ3U77qHu7mxHgaBWvusJOYFr1Zy8kIpgw/Mzi5sLVlfbkJlZsuWM9w4HgnoqMlYqiZY81YN9fCKUxUyuLsMJGE3iyw0NlCZ4cZLAnMBOsJvR6M4L483eve2NttG+K1uPDqYk1k9wo8zd2p1Kq+VGT6D+82bX5tI4B4bGBlMVF+UGTRebLRvEBgjg+W8KJ9AJ9b65VtUZo4d6+fDeBDVsTonC6q2mXpu9cjgLp//kYFlHz68BDUZOwbF/H5lsISPykwgEKrJWE+b09/vo36+fv1JDnhmsJxFTiSW1mQoUJkpO1kW5BEcBnf1nIwNz38Cz/sebuQZ/d/57ZiTUaO4mJ/KTHt7iMDdesJL9cwMOa263XgHD16yek5GDWwz8VqZ4TC4o9FkQ02GApUZDiarsHZr3wiweSqjzqOwUPksNTapuNh8SLX0QYWajKVzMmpgT4WnaQieg7vNz38KVGY6b3S62nr4IPatZam16HxullBQfxC71rJQyrAtlbEIts3JqIFpiD3te2Rwd8Hz35GDKh88MziCpD2bZiuhAhJer5vJ8cmbp58i0z4VNxIH4fC2JbzcHEFQmeFS7J634A6O302bTtmZyPgmfRgfdC8DMBKZytZKW38xxgctW+m0AwUFyqfw2Kq/jLBo51HVukeUzc0DjhlEeAvuu3d3WccnFxt5L+W5WpuJZC5wdLuLSxMTC9MyNDIOulMadHxcef/ka8RW5UWQsZD4ODPz0I3Gw0ewguNXhDM3/8F9enoOHL/2E27AS3IOujL97B7upu8//bl0B46oYAC2cmXfQjQ2OtUWJidUt2szQXfJfioF9ZnbpvEwGdwNANrBpusuaco+AxOu1maqeqPKfC1s7UBlxsaCtZnIynKkJkPh8fRSz9+374LrLEdOGzQne+qpV8zVwtQIXlV3uAruxcWnqYu//rozR3vQ5DZedBnN4ezD2dTqVEu0sDVifj6YlqbEx54el3newIDyzi3QXdICtWo2Ob+6y3jkbqVvftu2s468AdDkcaaazU9wHxv7lroIef77/c4cr6CaTaK8u6xHchb6zjNrMx0bG6iqUkJkmds2BmtqlHdeUuLUW9i06RT1/3Pnht1lvC1bztB33tl5y6nMhi7ukZM3OX/L4M4coBq8ffvbDua/yTuTncx/jSLfk0/fds1bNY69ib4+JUQmJy9wK7oF6jNHm2PneuS/O3acc5HjkTMHycbI2169+qiD3eCio0XU/z3ve4K8gJ/gDhpoZzOX0hOlzkwTJgB1t2D8wbiTbyUnR4mSne7ZBSNvlb7n1NSFPSaHMDn5A6YJ7t//3i3GQ7dg1653nbyGNzqp/2fVZXEz8M5JcB8c/Iq6yJo1jbatt0VEz60e1xFWHO4+zMqcj8djna60ZVnfojRHlcPMQiQ+uosk8tGjx8jJ7KGBinr6ejyf/lw6Z1QEnAR3jLdbLc2hBZgWd4v8Lt6wtdIcmg4RE8oG/8qV7qAiwBsmX0NDzr4Xe9THTAQoB1hgtYSwqjPTYjK4R8T09BzW24aH7zv+ftwlvzv45SB9tyt/tnJqhgHSXQy819e7wPkw3s7Gbq0NusEmYufOTvpuDx26ys6NkPJMCh8D7zwEd4y3b97MxJgq1iLInw6XsDWA5ClssVp3dYWUjOaZr2uRN8kSX3FDw2V6L1RWnmfccpOTP9BWqlPj7eHAknnTR00yuDMBEtOpQ585M8TIWyI5O/WS2g6m9y1nH86SPIWt8R4S0FetUiJmF9t0H3gOMaM0gubT6tVHSfRk2XjNzZ84Pt62DK19rf9/e1cXEte1hechDz744EMefPDBhzxIUZiCD0KEioik4EMggiJSDNiLxdCG1BJTLBpS7hTk1mtMGdIE80cqRlsTpjeWeI0JsYlk0gzJBLU1YZqMdBrNjZGJV4ktc9f0jN/sq45zZub8rHPcH5sgxpnZc87e63xr7bW+Zekic7sZ94cPf1ee/0VFPXyENZA2bk4pv2ogMZ/Xakba+F7eca2Ghtg8Gxm1z0Upn9t9l/PFg3o7n8R82qrsuM52Nu5oI8nhKFVcJbkf5yqrZOj+ENurRzZdmWTXSBejaQUCsd57WVmmFHyqAlF1HKXOzPCZF9l0/r33RPV2VpNElNJCqcz2NO7cjlJFQD7XiDbTaQFZm1kfZLErzIN8blcX08VHE2PZQEpMeB8dfcLz4jU1XeFzlCrCP+uHjhiL/AK9jTvZUG6mU8GJExPKEiFXlNvcpkJTqAyaeT7D8OrhYKCht4Hd5IaGYqYzL8/EyqDErtlqdGJmV6UmApqR8axWDQYXlVAqDSZHqSJwrMrLnV2DN+BVmaaRxLjPzb3u6LhORKCy8iw3F4/ms3v315z1NGA9G881cpsbGIr5VamJgGNVhu2ZUJVKJp5fSk8oFIb1NF77OilQlWqWUtjWwEFUYXshw+mVdZbRzq0/XZ902zrUu3jcpKLRdKm42G1uVeoWz1jEPbi5eBD4rTpexdSrdLliBtTpZDe3kpLY3Nrbmcc9yJKympgYSvX5fmN46cQUMm7VqsP+YVSlBF8GMw3L4MSyru4SL168lhXAubsYBLmOfc+oJGf1z1UI/PLtLiaeWHq9jCbm88UFfrmW0eLEkqgPq/ZMOO9lGEoFWr9t5SkCXO2uVh9KTW7cJyfn4OIZ3N5w61lB4Jdh2A4YuDeg3Ixdn+7iMyvk89KsWAvgNDZyzImsr7dEpiZEgPlIzfzxx5/IgDS+6ZJ6oA6Rhu8Zl76PM89nMKupUPJWjqoOVN97b9D4xuRb48iRa8qUyLGI8AYj5ZY1OI86rdFUBCLADJRb1vZ9MJamyb6pyODgI245kcPDv1ilqUj96XpeldtCmmZZp6oELVXGfXz8KauyN5pDUVEPzwzIjUBvVSY0Gc7EzoM7LaChsWdPzJLW8uhf3NYWm08J934sYsaBWb3J1qGu7hLPk4CNwIEZkWUO5J2cCaWjCI2xaVWsQm2eOysXD305mpstoPotdrDjQN5xDMBcGiEGYscIcAcCJk9mYSGSk2MNaYS/gAB3eXmv6eTd651FMTnDHJ6NQG9VDtluoO3qi8nVGnecz9CNMZe8i7R9YsIKqrCRSPuVdvOb2P2FWzO3lLBddnN20tN2LkDvabMF06O5MUjgWbWAWL+YmmJ6QRNou8t10xLrjjYLyLu56cLkYUNu3vNALaNNoUK1svKscm+6u29zoO3csndUulTmdlgHGWkZaLHK1YsMDMRMalaWmeQ9HI4XLp05Y5WL19FxXdkvNTX9Jk5DzICwBG1XgIImc8l75w+daTSKSsG44zCkpOSkWXnlc3OvwUTMbd2SKpBXbiJ5H5seA223UiNg4shQ1m0yT/EDtL2gwBK0fSN5py1s1jTQTscqtF3ByOQISlVCr0KmzGH5zTKEqlKK66amLYPI+6lT90z5npCrthBtVyCqEZgVeYdMmJVo+zrynp0dCZmxx8Ro+8CAtS4eyLtZDQ8g3Ur/Pn78H2tdvZK/l5h7RuW+4U4vIyM1497f70cmk/FNeEOhMDiIVaLtici78WkqQ/eHlE+3GG2PP5qKzSTvLS3xJJlVizVQFv1dU+rM33//svLpR45cs9y6w8Yh8m585J0MRdrpGCmrQoK8Gy/nhtz2mpp+S7SIXE/+lhZQ1mxwqxd64NMThWGtbDrk3fjIO30camU9HitePLi85eW9BhesIknmrbeOEz+z4tUDeTe+cSbEZVOKtqdp3NGEt6iox8hbJRbKWpG2K0BZc+7HuUaqzcCzIxZgSdquoLQ0ZmGrjNXDqa2NfW5FhUWv3OLiCtqrGpwQAZkQ/rntiXDnyR3EVOlnwz5XTMRIQyYkHT33qqoLyt366KN/GfY9USXLU8VUPXmHk2VYCE/07FxXXda9elGFGRSsGlYdikR7bhI3KeL8eR9omWExVaj7GcwFNUdDb4Oyg5xHnYYlRNSerFU+lFyHND40HeOOglXDmqwjUceKBzLr0DPaY3AIr2WgRfnE/MP5Vu8/EFebKS42KPZdVhb7xIYGS185UdfFGNGOpaU3KJHlrCSjBjPPZ7Kbs5V9RH6wEc/FBx64C+n1/EuzExNxdsNCeCsrq1iUrHrppQd6AiNrpdpdrffH+Wf9WJTmpthr5PsIWSs9+gvjnDplcpaOprh27TFomQE1TegZwqE+NnMgpprzYY7eJGn5zTJRsQxFudM07uRhQedd71AalgixAEt7dnFHfy3f3IA+vBAbqPhHBWsBSPVAfzsyuLo2Lw0G4w8SrrrtqWLfvj5lN7377jldq1XIw8YhmbVKUtQYXL2bl8HbzsS/T7+HKlrc0S38+ecXBiyRwcFHEbuAnsYIleiXFimGgNRohFrE91mNVv+jf6l+wZnqatat/tLCr78uQL1Dv3oi4ul4ihw6NGybbYuaJl1pmVgTk8nJnCOT+wdBAmIBegRnxCVi0fTHhK7PqxCqznRiAfTAR0DGqumPieD1xnV3dVICoLfFOerwsJ0uXnf3bb1pGT6CHiSc2y2kARxy5n2Sp0dwRgzb7vp0F7kLJhj3iFB4plN+FXot0hKx+jnqJtZjrVUjjaH7Q5ovEQRkaK3YJCAj4uDBmOXNydE+OBMMRnbu5CU1rB1WVlaRnqgHLRsff2pLb3sjLSNDr/n7Ew/TyjlwZDgVNATQPHOG3g1L5OLFBxE7AiyAlou2yhU4/CH/zj/rt+G1C4fjHbQLCjQOm0BEnkz8/Lz9Lt7k5BzOzLTtUjk39xphn/37v7OTtw2gZlXzdjfQodREI8SR+YSQOaMhvxz3hPgAAAV/SURBVCZXDs+M5maPLZcIYT48jz5NzqNOrYLv6KJLo2ukK2JX+HzxwlEN8xTRmHvHDpsFZET09v6ELaaVJoEYRy0pOWm8QolhQNo7Da3I08LSAnR9S78ozSQgo5lxX1xcoRup3NHKyrOZd8+id4DbuHv31xx6P+looJ75EBnXJDMy8CKAJWKfDJlE6OyMR8bbtCgK83jib2iXDJmktOztt7/SpD0yKg0Nq4AxC2R5C9sLEXzPvOqbiB1C7fmH8zXpteDQ5Kv6fL/By8swxYosOypg6T3pnSN2hxh8z7CCNPQqhGwt8gksrDSgHhUVcXOcofDLrVtxV6C62nICYaliaekNciLKy3szZFFIn6Phdt+1/boTg+8FbQWZEG1iYHhU7PjbDm9Am0Joh1Zf9fLlSYTI04610VOhpqYfS8TjmY5sDzRdaIJ97/yhM+3VBpmBnA9z7Blq38SbXYgLRmaS2TI2Fs9qdzqjb7sNEAwuooiU+HvaYVXRsjc1XbFrHHX9khEKVvb8c0969p0suxjk0VBS0KHhV0XDRhrkoKV6g4lHQBrUxoeoiYDDVRrtV1IOCJAfB7cu64MsvWujmJGoUPxwlaj3UOqpR/RIyM6OvUNurvnNWg3ExEQQbnd69h2JjzTI7c48MGshoEcSjbLOslR95fBK2HnUiXfQVm/Koe1XFW/zvn196vtphUJhRGNMbAZiIuixTw9/3Oa9X+1Vf77qeeDBC4lKqO+yaB9MTUWNMvh7U1NkWTWNamuLR2OIvFtZHSw9jI8/hX1PqWETETgUkCuW3d4nZJtCTF4saCvwPfOpfGHgRQCEjMaBbzRuEezQ/KuKDhqN/n6/mpcgfcr0Hq0mgqw5ktMVAp50oRBhbzzXKL5kO1r22F4JxLvxKaGVqWRFucFgVD0YLyH6PzW1PS8e8Xc09KDx2Wf/Tpr/fvNmQHxJTU3/NrTsCsjVxh7Mbs4mM500RNN3tw8vodH6bavmuQ8OPb6qxzMtEoHKyrNk4jdGaeg3g4OPxCA7vcp+VQ8pgW4wGjYpNJy8trHpsY1/SQ6g66oL3T8UrfbtFY3Z5KLMx0UcldHaGs2Y3PQv0RMVLZaCwe188SYn59555zQ2Y0nJyd7enza1117vLG1qnLEp6t9m9VVmAvcNN9LeFApPv9nUxJNZF0Mx+slMOnT6qkQEcFCDLHhaEF9++WNHx/XOzlu0dMTHvvIM2A65MWowcG8AR6MY1e5qGsQRyJWjH9b9b9XxKuN7gLF8PK5Gjh2LixOgyqmiIpoLf+BAZO/e/zuAVQb93i7qMZmA2HpT0xVxVyrnZzRo55IFR/akuK+32/FYIkyFpsQwi+JJ532SR3u2ZaCF/i39ohRpyqhe1I+QOXRdKGTExXhLokF/8/nnN7bVOUxyDhqeF1Nothj5h/PP/HjG5vnsqcLvX0/hE43CwsjIiLxgIkZHnyBFcuuxf/93NpOOydzz7hrpEv3pRIOcctrgukoHO/T+tqFQmAw3qpzWjfLy3hMnJmxcyZYhZp7P0DN/I4tHUWvPaI/xvbYtA683mq6ONBhxZGVF/4vM+qp8KG6O/n5/Xd0lMb6KUVzsPnRo2OudlVdpU5DJJp6O1PV1g8j7gW8OGOBnOwz7wg8f/u7xTLvdd7u7b58/7xse/kU+81Vi+c0y+W5Ez499f4wWjfuGu+9uH9l9eWXUBmrGxqK1rO3t0eFyRWudZBBGHV6+/C8ReTL0RMJo5168+ODmzYB0stWTswt3Lijb1nXVRVuYNnLmugLsjLuEhISEhGGQxl1CQkJCGncJCQkJCWncJSQkJCSkcZeQkJCQkMZdQkJCQkIadwkJCQlp3CUkJCQkpHGXkJCQkJDGXUJCQkJCV/wPGMTHTs6NwowAAAAASUVORK5CYII="), Text(origin = {-90, -190}, extent = {{74, 144}, {106, 106}}, textString = "N"), Text(origin = {-26, -44}, extent = {{74, 144}, {106, 106}}, textString = "L1"), Text(origin = {-24, -202}, extent = {{74, 144}, {106, 106}}, textString = "L3"), Text(origin = {-26, -122}, extent = {{74, 144}, {106, 106}}, textString = "L2")}));
    end Drehstrom;

    model Dimmer
      Modelica.Electrical.Analog.Ideal.IdealThyristor idealThyristor(Goff = 1E-10, Ron = 1E-10, off(start = true, fixed = true), Vknee = 0) annotation(
        Placement(visible = true, transformation(extent = {{54, 42}, {74, 62}}, rotation = 0)));
      Modelica.Electrical.Analog.Ideal.IdealThyristor idealThyristor1(Goff = 1E-10, Ron = 1E-10, off(start = false), Vknee = 0) annotation(
        Placement(visible = true, transformation(origin = {64, 24}, extent = {{-10, -10}, {10, 10}}, rotation = 180)));
      Modelica.Electrical.Analog.Interfaces.PositivePin Plus annotation(
        Placement(transformation(extent = {{-120, -8}, {-100, 12}}), iconTransformation(extent = {{-110, -10}, {-90, 10}})));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-88, -8}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Electrical.Analog.Interfaces.NegativePin Masse annotation(
        Placement(transformation(extent = {{-10, -110}, {10, -90}}), iconTransformation(extent = {{-10, -110}, {10, -90}})));
      Modelica.Electrical.Analog.Interfaces.NegativePin Minus annotation(
        Placement(visible = true, transformation(origin = {90, -44}, extent = {{-10, 10}, {10, -10}}, rotation = 180), iconTransformation(extent = {{90, -10}, {110, 10}}, rotation = 0)));
      parameter Real alpha = 60 "Anschnittswinkel";
      Modelica.Blocks.Sources.Constant FireAngle(k = alpha) annotation(
        Placement(transformation(origin = {0, -2}, extent = {{-92, 82}, {-80, 94}})));
      Modelica.Blocks.Math.Sign sign1 annotation(
        Placement(transformation(origin = {-58, -20}, extent = {{-6, -6}, {6, 6}})));
      Modelica.Blocks.Math.Gain gain1(k = -1) annotation(
        Placement(visible = true, transformation(origin = {-26, -20}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
      Modelica.Blocks.Math.RealToBoolean realToBoolean1(threshold = 0.5)  annotation(
        Placement(transformation(origin = {-38, 46}, extent = {{-6, -6}, {6, 6}})));
      Modelica.Blocks.Math.RealToBoolean realToBoolean2(threshold = 0.5)  annotation(
        Placement(visible = true, transformation(origin = {-6, -20}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
      Modelica.Blocks.Logical.Timer timer1 annotation(
        Placement(visible = true, transformation(origin = {-13, 47}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
      Modelica.Blocks.Logical.Timer timer2 annotation(
        Placement(visible = true, transformation(origin = {15, -19}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
      Modelica.Blocks.Math.Gain gain2(k = 1/20E-3*360) annotation(
        Placement(transformation(origin = {10, 46}, extent = {{-8, -8}, {8, 8}})));
      Modelica.Blocks.Math.Gain gain3(k = 1/20E-3*360) annotation(
        Placement(visible = true, transformation(origin = {44, -18}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Logical.LessEqual lessEqual annotation(
        Placement(transformation(origin = {29, 86}, extent = {{-5, -6}, {5, 6}})));
  Modelica.Blocks.Logical.LessEqual lessEqual1 annotation(
        Placement(transformation(origin = {69, -10}, extent = {{-5, -6}, {5, 6}})));
    equation
      connect(timer2.y, gain3.u) annotation(
        Line(points = {{23, -19}, {29, -19}, {29, -18}, {37, -18}}, color = {0, 0, 127}));
      connect(voltageSensor.p, idealThyristor.p) annotation(
        Line(points = {{-88, 2}, {24, 2}, {24, 52}, {54, 52}}, color = {0, 0, 255}));
      connect(idealThyristor.n, idealThyristor1.p) annotation(
        Line(points = {{74, 52}, {74, 24}}, color = {0, 0, 255}));
      connect(idealThyristor.p, idealThyristor1.n) annotation(
        Line(points = {{54, 52}, {54, 24}}, color = {0, 0, 255}));
      connect(timer1.y, gain2.u) annotation(
        Line(points = {{-5, 47}, {-2, 47}, {-2, 46}, {0, 46}}, color = {0, 0, 127}));
      connect(realToBoolean1.y, timer1.u) annotation(
        Line(points = {{-31, 46}, {-22, 46}, {-22, 47}, {-21, 47}}, color = {255, 0, 255}));
      connect(realToBoolean2.y, timer2.u) annotation(
        Line(points = {{1, -20}, {7, -20}, {7, -19}}, color = {255, 0, 255}));
      connect(gain1.y, realToBoolean2.u) annotation(
        Line(points = {{-19, -20}, {-13, -20}}, color = {0, 0, 127}));
      connect(gain1.u, sign1.y) annotation(
        Line(points = {{-33, -20}, {-51, -20}}, color = {0, 0, 127}));
      connect(realToBoolean1.u, sign1.y) annotation(
        Line(points = {{-45, 46}, {-46, 46}, {-46, -20}, {-51, -20}}, color = {0, 0, 127}));
      connect(voltageSensor.v, sign1.u) annotation(
        Line(points = {{-78, -8}, {-72, -8}, {-72, -20}, {-65, -20}}, color = {0, 0, 127}));
      connect(voltageSensor.n, Masse) annotation(
        Line(points = {{-88, -18}, {-88, -100}, {0, -100}}, color = {0, 0, 255}));
      connect(Plus, voltageSensor.p) annotation(
        Line(points = {{-110, 2}, {-88, 2}}, color = {0, 0, 255}));
      connect(idealThyristor1.p, Minus) annotation(
        Line(points = {{74, 24}, {94, 24}, {94, -44}, {90, -44}}, color = {0, 0, 255}));
      connect(Plus, Plus) annotation(
        Line(points = {{-110, 2}, {-110, 2}}, color = {0, 0, 255}, smooth = Smooth.None));
  connect(lessEqual.u1, FireAngle.y) annotation(
        Line(points = {{23, 86}, {-80, 86}}, color = {0, 0, 127}));
  connect(lessEqual.y, idealThyristor.fire) annotation(
        Line(points = {{34.5, 86}, {74, 86}, {74, 64}}, color = {255, 0, 255}));
  connect(gain2.y, lessEqual.u2) annotation(
        Line(points = {{19, 46}, {19, 82}, {24, 82}}, color = {0, 0, 127}));
  connect(lessEqual1.u2, gain3.y) annotation(
        Line(points = {{63, -15}, {50, -15}, {50, -18}}, color = {0, 0, 127}));
  connect(lessEqual1.u1, FireAngle.y) annotation(
        Line(points = {{64, -10}, {-66, -10}, {-66, 86}, {-80, 86}}, color = {0, 0, 127}));
  connect(lessEqual1.y, idealThyristor1.fire) annotation(
        Line(points = {{74, -10}, {84, -10}, {84, 10}, {60, 10}, {60, 4}, {54, 4}, {54, 12}}, color = {255, 0, 255}));
      annotation(
        uses(Modelica(version = "3.0.1")),
        Diagram(coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}), graphics),
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(lineColor = {0, 0, 255}, lineThickness = 0.5, extent = {{-70, 70}, {70, -70}}), Text(origin = {2, -48}, lineColor = {0, 0, 255}, extent = {{-58, 24}, {54, -18}}, textString = "Dimmer"), Line(points = {{-90, 0}, {-70, 0}}, color = {0, 0, 255}, thickness = 0.5), Line(origin = {0, -82}, rotation = 90, points = {{-10, 0}, {12, 8.57253e-16}}, color = {0, 0, 255}, thickness = 0.5), Line(origin = {80, 0}, rotation = 90, points = {{0, 10}, {0, -10}}, color = {0, 0, 255}, thickness = 0.5), Text(lineColor = {0, 0, 255}, extent = {{-88, 38}, {-114, 16}}, textString = "Plus"), Text(lineColor = {0, 0, 255}, extent = {{114, 34}, {86, 4}}, textString = "Minus"), Text(lineColor = {0, 0, 255}, extent = {{64, -82}, {26, -108}}, textString = "Masse"), Bitmap(origin = {-9.84127, 21.8723}, extent = {{-52.1587, 42.1277}, {71.8413, -47.8723}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAIAAAAP3aGbAAAbqklEQVR42u2dMUgsy5qAJxCuD2ZhlhXWBeHOcmWRZeAaCCvsAQeeoIGg8ITrA0GDc7k+8KHBwBX2wAkMDAwMDAQNJjAwMJDFQB4u24GBgYGBgcEJOjAwmGDgTTCwBr31W61n1J6Zduzuqer5PuTindPTXVVd/VlV/VdVxgMAsIQMRQAACAsAAGEBAMICAEBYAAAICwAQFgAAwgIAQFgAgLAAABCWSTiljGZq36U6ACAsc3H3p0rOd2/5vwMAwjLQV47jNriLRhYAwrKnb9jQwnIc52sD6n9tz9/FhVcqecWiNzLi5XLewIA3NuatrnpXV97DA7cfEJbFvnohrImJiaWlJXuzdnTkjY56mUzTn0LBK5fRFiAsazqHz4NZAWht2Zit6+vvqurv99bXvZMT+bBa9e7uvNNTaWGp1pY+QDW41D8BICybdWWtsHZ3RVLKRIOD3sGBV68HH6YaVqp5lc36UlO/AyAskzuDbQbbbRSWajrpdtPioleptD9e6axU8vr65CvLy03tBoCwjGlcOaXAhpZdwlItpoUF31aq0/cujo78RtnkpFer8XQAwjKrbZV5SXDH0C5hqYaSMo7q4p2cdPL1iwt5gajOMD3NMDwgLAuxSFjb2+Ia1bP7SBjG9bXvrJUVbj4gLIQVD8fHoir101nb6lU7S/cNDw+5/4CwEFbU3Nz4b/oODqI5oVKV1t/lJVUAEBbCio77e294WGy1vh7laTc2/KgIdX4AhIWwomFmRszy6VPE4QgPD974uJy5WKQWAMJCWFFwdiYdt1xOgtcj59s3fzBra4uKAAgLYX2MatUbGhKh7OzEdYndXTm/EiIdQ0BYCOtDrK8nETOlu5zLy9QFQFgIq1Mcx3+RF/ek5UrFj8yyf5UdQFgIqxuoJlWhIBLZ3k7icrpjmM8T/g4IC2G9Hx3UPjSU0ERl5amREbni5iY1AhAWwnpnH02HiX48qD085+f+6DvzogFhIax3oEM6p6eTvq4efY82PBUAYaVZWDo2KoGx9sBLq+uqq4dZYwsAYSEsWZNPr8zXxavTyAKEhbDac3fnN69ub7vWvtONrDgC6wEQVqqEpVcT/fy5m2lYXu5+GgBhgenCUq0qHSna3daNuno2K8lQrS0AhIWwgtETcebmup8SvRAzk3UAYSGsNn2x3d3up0Q1snRbz3WpIICwEFZzYRmydaBOzOoqFQQQFsIyXljX17wuBISFsCwRlmJ6mtmFgLAQliXCOjryF31nCQdAWAjLdGEpT+nNL5Kcgw0ICxBWh+zssEsFICyEZYmw6nV/MVK2LwSEhbBMF5ZiZUVStbBATQGEhbCMF9bNjR9EyrY6gLAQlunC8p4W9ktmdXlAWICwPoSObxgZIb4BEBbCMl5Y9bpEY7EPGCAshGWBsLynZeZZvwEQFsKyQFh6ra5s1qtWqTKAsBCW2cJSFIuSvL09qgwgLIRlvLBUwlTyRkepMoCwEJbxwqrXZZtVlcKrK2oNICyEZbawvKdFnNmfAhAWwrJAWDc3ksKBAWltASCsRHFd13GcpaWltbU1hBWS8XFJ5NkZ1QcQVrKUy+VisZjP52dnZxFWSLa3JZHz81QfQFh0CY0Xlt5QJ5djmg4gLIRlvLCee4UsQwoIC2FZIKy9PVM2fAWEhbAQVhvu75mmAwgLYVkiLO9pB7DjY6oPICyEZTz0CgFhISxrhFWpyKbQqmOofgFAWAjLdPTiDQcH1CBAWAjLkl4hWxYCwkJYFlCt0isEhIWwytYUnd5NhyX9AGEhLAs4PJQET05SiQBhISzjqdX8Jf3oFQLCQlgWMDcnaVZNLQCEhbBM5/iY1WYAYSEsS9DvCrNZ1iAFhIWwbEC/K6RXCAgLYVmAXoOUd4WAsBCWBdzeSrJVx5B3hYCwEJYFjIzQKwSEhbAsYWODd4WAsBCWJVxeSsqzWXamAISFsGxAh7xfXFChAGEhLONZXJTEl0pUKEBYCMt4Tk8l8fk8FQoQFsIynlpNIhtU+m9vqVOAsBCW8czPS/q3t6lTgLAQlvEcHEj6P32iTgHCQljGozdYVR1DJkIDwkJYFjA+Llk4PaVaAcJCWMazuSlZWF2lWgHCQljGc3MjWRgcpFoBwkJYNpDPSy6ur6lZgLAQlvGUSpILM0oUEBbCQlgtubiQXIyNUbMAYSEs43l4kDEslZH7eyoXICyEZTw65J0doQFhISwL0CHvc3NULkBYCMt4XFdC3nM5Qt4hBmE5palMpuQE1Lv9UmnfDfrUcdtV2X11zieCzt0iNR1+EWGZxPCw5MVxeAYhEWG56tOpF2JySk/HKBu9+rdgYTX3zaOVWuqo/REIy2RWVgh5h8S6hEoXUy9tIQZq/ESE0sInrYXlt6Ja+Sg6YUlSpvZdhJUoegt7ghsgAWG9lZHu4b38rKWyWglLGmj7+yKkFh6JSFi+GhFW0lQq/np+BDdAtMJypffX4IY3LZIX41ENFmnVdGkhLGm9qW85rY0VYZfQvyDCSpjpacmOamoBRCes192zYNUE+kM+bKKC5sJSX9KftzYWwrIevYX95888hhBpl/CFG5qYJtAfj8cGu6CZsBqHwloaK15hKUM1NhonJiYQVuToLeyHh3kMIT5hNRFF8MfNrdJEWI/DV+7Lxl3TjiMtLOsZGpIcuS5PItgorMYYqzbRVggrDegcMUcHbBTW68gIL/jtI8JKT/07OpIczc/zJEJMwmoyLhXBGNbL7mA7YyGsNFCt+nN0Hh54GCEaYb1yRpu3hM7+yzGosG8Jm8VA+DETb+LmIxJWQ0hGs5MhrFgZGZFMXV7yMEIUwvr+RDe2sZo1hV78Q/g4rIaxqxdfeDmm9fafmJpjP3oBUnZXhci6hIHdsfau6DjSPXQaEFYKOD+XTBWLPIwQl7DCKOtDcwkRVu8Iq16XMay+Pq9W43mEmIT1uFpD8wGqNys5ICyE1ZzJSZaagZiF5YupyXpY+267r7IeFsJ6YmuLpWYgAWH1BggrbvTuqoUCdQ0QFsKyAfbRAYSFsKxBZ+3oiOoGCAthGY/KlMrawgLVDRAWwjIevY/O0BBzdABhISwbKBQkd9++UeMAYSEs42GpGUBYCMsaTk9ZagYQFsKyhLs7yR3DWICwEJYdjI6y1AwgLIRlCSw1AwgLYVmDHsaamaHSAcJCWMZTrcp20NmsrDkDgLAQlumMjzOMBQgLYVlT2pLHrS3qHSAshGU8jiN5VO0sAISFsEynXmfjL0BYCMsexsYkmxcXVD1AWAjLeDY2JJtmFDkgLISFsFpyeSnZnJyk6gHCQljGU6vJMBbRWICwEJYdFIsMYwHCQliW8OULw1iAsBCWJRCNBQgLYVnDw4O/f32lQgUEhIWwjGduTjJ7dkYFBISFsIxnc1MyWypRAQFhISzj0cNYxSIVEBAWwjKeWs0fxlK/ACAshGU6Ohrr9JQ6CAgLYRnP9jbDWICwEJYl6GGssTHqICAshGU8Dw8yo1BlmWEsQFgIywL0Eu8MYwHCQlhWFL5keX2daggIqx3lcrlYLObz+dnZWYTVFS4uJMuFApUREFY7XNd1HGdpaWltbQ1hdQW9xLvKNZMKAWHRJbQAvcT74SE1ERAWwjIevcQ70ViAsBCWBZyeEo0FCAthWUK1KsNYTCoEhIWw7EAPYxGNBQgLYVlAqSQZ39qiMiIsQFjGo4exWBsLEBbCsgA9jDUwQGVEWICwbKBQkLxfX1MfERYgLOPRw1jb29RHhAUIy3j0MNb0NPURYQHCMp5KRfI+OCiLZAHCAoRlOqOjkv2rK6okwgKEZTyrqz2dfUBYCMsmjo4k+/PzVEmEBQjLeO7vJRqLYSyEBQjLDvSkwpsbaiXCAoRlPCsrUgJ7e9RKhAUIy3hOTqQEFheplQgLEJbx3N5KCeTz1EqEBQjLBpStVCEocwHCAoRlOgsLUgi7u1RMhAUIy3gODojGQliAsCzh5oZJhQgLEJY9DAwQjYWwAGFZQrEo5aD6hoCwAGGZztaWlIMqDUBYgLBM5+LCH8YChAUIy3TqdZkFrYqiUqF6IixAWMajZ0EfH1MSCAsQlvHoPSnUfwFhAcIyHb2Yn2pnAcIChGU6emtVVRq1GoWBsABhGY8exrq8pCQQFiAs49HDWBsblATCAoRlPGytirAAYVlDreb198tPvU5hICxAWMYzPs7WqggLEJYl6GGszU1KAmEBwjIeHY3FMBbCAoRlAZWKFAjDWAirF3D3pzLC1L6LsKxlZIRhLITVAzgl31TirZKDsCxFl8n2NiWBsHrCV69+R1iWoaOx2JMCYfWMr4LaWI7jfH3i559/zmR+ymS+hvj5JZP5LdyRs5nMWmdHzs5+DWRqaur333//GoKJiYkwh6mzqXOGOXJtbW22WbJe8ttvv/3yyy8RHvnXv6oyWXr86dYNmspkfm/85C9/6YkbtPRImCP/9Kcl9UAhrI8NX70U1qsmVqOwfvzxx0zmn8PV3dHHih7myHzoZ+z1kX/+c3C1yOVyql6GqUAZdZZwtVydM2TdzefzYY5Uj83o6Gi0R/7ww0QmM9G9G5R7pbZmT3HKbtDEI+H+okwMD39FWDEKqxF9Y8J12ZbL4TpsxWIx5N+c8EeqGum6bqi7ngl139XZ8uF2hVcpVOkMc6Qqn+Vwi7GHPzJ8nz2OG9RY7Hp3jGbfS9kNClnsu7sqO18LBYQVZ5ewM2GdnJxcX1+HrBYh6274I3d2dqrVaoTPgzqbOmfIJyekCFT5qFKK9sjwworjBjUWe2thpewGOY+0PWxlxdPjGAjrg02sZ0e1GXQPLyxrRi4zqbrv5rwVaS2s3rxBg4MirF9/RVgRtbHahjXowcWUPeGpupXh/tRbJKzU3CC9Tfcf/uD87W/R3CACR20KHAXDiUpYqeHgQApkZia6zgFlalGPAxCWXayuSoHs7iIshAUIy3hGR6VAbm8RFsIChGU2emp6Nus9PCAshAUIy2zOzyMewEJYaRJW23cIzQ4I/vzp0/YvJQzLTmAgcNgXLHEKK9ocWXCDpv/18YB/ezWJpBSU7LA3CGGlRFhtozSaHdDkc6fUncfgo9l5eh5epD58CEt8woo2R1bcoH/8yVWl8d//1XCAOtr//TFXT5+Hv0EIKx3Carv4RLMDmvzulOJ8ruPLTuAn71iZIzZhRZsjC27Qembqh3+QzW7//vfvB7iO4wa0Gt9xgxBWKoTVdqZRswOCP3/ubXTpoeg4O4GP93umYcUlrGhzZMUN+o99VRSP8xeblLk6Rn/6nhuEsNIgrLZzuZsd0PqLj632LnQ8Os5O0+cp9ET3mIQVbY7suEE/ibBWV5uW+bOv3nWDEBbCavfFxP+KI6yQwjL6Bv2TCOv42Gv6yuAp2QiLLuEHu4Qvv5n8n3C6hG26hKbfoP/7n1KmT4R1fx94QIOu6BL2orDaLj7R7ID2q1Z0Y3S34+wEfvKelTniEla0OTL+Bv3vkbJVKf/vwQe8Vux7bhDCSoWwog9r6OKf7w9lp8kTYnNYQ8vH2MwbpB6XTCbzL2MBB7xoXD3JlrCGnhNWk9C7xw+f3imHDRz9HpKY6d67806zE5x4YwNHO8qR8TfoP/+oysH99efXBzwHjb5JPoGjPScs6D5MzVHU697AgJTDzU30J0dYCAsQVpRcXkoh5PNRznlGWAgLEFYsbGxIIYTbyAJhISxAWF1lZkYK4eAAYSEsQFhmU697/f0RL9qHsBAWIKxY0LtODAzEdX6EhbAAYUXG9raUwNwcwkJYgLCMZ3o64l0nEBbCSgMNsZMtoycbQxXjD7JEWNmslEC4PbMRFsJKFy2myT0KK7yBXqxvibBiQg9g5XKxRGAhLIRlfiMKYdmE6glGvusEwkJYFvX5EJZN6G1Tt7YQFsLqRVu1GnwKEpZTevzWVGnfdV/1JhFWEoyMSPYvLxEWwuo9WjvmrbBkyd2nVb7kuwgrWe7vZcuJbFZiRxEWwkJYrYX1ylG0sJLm+Nh72nUCYSEshNVGWH4vUvUHv+8khbASZH099gEshIWw0tMllM9Kz5shl15qC2HFzvi45P3sDGEhLIQVSlj6H1x/7P3t7skIKzb0AFZ/f7wDWAgLYaWoS1h6saViwBaLCCs29ADW2FjsF0JYCMt0YTn7Aet8B45hPXcE37wmRFjxsrIiGd/YQFgIq2d5GkZvuoHoK2HtO+7zKBZjWMkyPCwZPz1FWAgLQnUJP9K/RFgf4u5OBrBUxms1hIWwAGGZTTIRWAgLYSEshBUBOgJrdRVhISxoJSzWwzKCQiGJCCyEFeKpcF3HcZaWltbW1igNQFhBz4gfgVWtIqxuUy6Xi8ViPp+fnZ2lNABhveX0VLL86VNCl0NYdAkBYXWOXgMrgQgshIWwAGF9FD2FMIEILISFsABhfYhqVQaw1M/9PcJCWICwzCaxKYQIC2EBwvooegAryYcDYSEsQFgdMjoq+VXtLISFsABhGU2lIpnt60soAgthISxAWJ2jI7BGRhK9KMJCWICwOqFUSm4KIcJCWICwPoTehTCxCCyEhbAAYXWIjsBKZg0shIWwAGF9CD2AVSgkfV2EhbAAYb2bL1+6MICFsBAWIKzOc5pkBBbCQliAsDqhXpcFsPr6JBQLYSEsQFhGc3aW9BRChIWwAGF1yNZWomtgISyEBQirc/QaWMkPYCEshAUI633UajKApX7qdYSFsABhmY2OwOrKABbCQliAsN7H8nLXBrAQFsIChPU+8nnJ4/k5wkJYgLDMxnX9NbCSj8BCWAgLENb7KJcT3YUQYSEsQFids7goGSyVEBbCAoRlPENDksGLC4SFsABhmc3NjeQul/MeHhAWwgKEZTY7O5K76elupgFhISxAWKGYmZHc7e4iLIQFCMtsVDdwcFByd3WFsBAWICyzubyUrClndXEAC2EhLEBYodjYkKwtL3c5GQgLYQHCCpu1w0OEhbAAYZlNreZv6nV/j7AQFiAsszk/l3wND3c/JQgLYQHCakNXdqVHWAgLEFYnFAqSr5MThIWwAGGZzfMAVsK70iMshAUI693oTb3Gx41IDMJCWICwWrG6Kpn68gVhISxAWMajN/UyJFMIy/Pc/anM1L6LsABhvXk4XBnAGhjo8owchPWEU8oICAsQVgBHR5Kj+XlT0kMLS0sLYQHCCkBv6rW9jbAQFiAs41GdQZWjuzuEZbawlKEyDUxMTFBM0GvCurqS7BQKBiWpJ4SVeQMtLEBYbdnaMmVGDi0shAUIqw06oKFbmzwjLIQFCCss1aoENGSzXr2OsBAWICyz0TNyZmbMSlXPC0uiRn1KDsIChOWjZ+RsbiIs20BY0IPCGhnp/h45CAthAcJqz92dZCSfN2VGDsJCWICwmlIuG7FHDsJCWICw2jM3Jxk5O0NYCAsQltmobmB/v8Q0mLDEKMJCWICwWqEDGlReDARhISxAWC9YXzdrhQaEhbAAYTVlcFBycXuLsBAWICyzUZ7SAQ1mgrAQFiCs72xuGrdCA8JCWICwghkbM26FBoSFsABhBVCpSDRDf79xAe4IC2EBwnqN3nLCtBUaEBbCAoQVwMKCpH9vD2EhLEBYZqO6gbmcpN91ERbCAoRlNirZpm05gbAQFiCsYFZWTFyxD2EhLEBYAQwNSeIvLxEWwgKEZTYXF0YHuCMshAUI63V/cHERYSEsQFjGo1dwPzlBWAgLEJbZ3NxIsrNZ2YsQYSEsQFhGs7MjyZ6bsyCpCAthQa8La3JSkn14iLAQFiAss9Fb0qsf8/uDCAthQa8Ly/wJzwgLYQHC8llctKY/iLAQFvS0sOp1eTmo+oN3dwgLYQHCsqE/ODlpTYIRFsKC3hWWXgBrdxdhISxAWGZTq/k7PNvSH0RYCAt6V1i6Pzg6alMJIyyEBT0qrOlpSe3ODsJCWICwzMZ1pTOoUlupICyEBQjLbPT8QYveDyIshAW9K6xCQZJaLiMshAUIy2y+ffPXk6nXERbCAoRlQ3/Q/PVFERbCAoTlffok6Tw7Q1gICxCW2cJS/cG+Ptkz1br+IMJqQ7lcLhaL+Xx+dnaW0oB0CEv98VWJXFmxsoQRVitc13UcZ2lpaW1tjdKAdAhrdNTizRMRFl1C6CFhXV9LCoeGvIcHhIWwAGGZLaz1dUnh6qqtJYywEBb0irBUqyqXkxSqdhbCQliAsIwWll6eoVCwuIQRFsKCXhHW/Lx9yzMgLIQFvSisuzt/O69v3xAWwgLwZLMsJazTUxPTtrUlaVONLKtBWAgLImN52dAlEB4evOFhi8OvEBbCgh4S1tmZJEw5y9LwK4SFsKCHhDU3Jwnb27O+hBEWwoKUC0uvhpzNetUqwkJYAGYLS892tje6HWEhLOgVYdXr3uCgpOryEmEhLACzhbW7K0kqFlNSwggLYUGahTU2Jkk6PkZYCAvAbGE5jt2LySAshAU9JCw9VShNlRdhISxIp7D0Xl79/d79PcJCWABmC6tUsnjtdoSFsCAhYZkQUK5aVdms9WszICyEBTGiFyA2YYPSL18kJUqgKQNhISyIjNtbf8u/7k6CUVfXSyHf3CAshAXQHL2qZ3frix69mptLYfEiLIQFUXJ97c80vrvrTgJcV94MKmGlbPQKYSEsiAU99P75c3euvriY2uYVwkJYED2qaaNXT7+9TfrSNzf+pe3dyAthISzoTiMr+WaODm3vVuMOYSEssJK7OxnGSnhDCj1zMH2xVwgLYUHsbGwkvYz6+Lhc8cuXNJcqwkJYEAu1mpfPi0G2tpK4XLks1xoclOsiLISFsODdnJ+LRHI5r1KJvQc6MCDXOjpKeZEiLIQFMaLjSOPevnR6Wq6ysJD+8kRYCAtiRLWt9JLq8e1gurfndwbjbschLIQF6Wd72xdKHOtSffvmTxs8O+uJwkRYCAtiR3fZZmaiP7N+M5i+VRkQFsKCrqHaVrpjuLER5Wn1JOd8PuVvBhEWwoKkUV22vr4oQ0nVedQJ+/tTsuEgwkJYYBY7O/4i6xcXHz2VOoNeksGE1U0RFsKCdLK66kdmXV19yFZxdDARFsICeM3nz/5Lw87Wcri+9l8LTk+nZ7dBhBUap5TRTO27CAsSQUeTZrPv3pD57Ey+qH4mJ716vReLrreF5e5PlZzv3vJ/R1gQL8o1c3O+ejY3QzWU1FfW1/1h+4WFHrVVrwvLdRy3wV3NGlkIC+IZavAFNDzsnZy0OlI1xAoFf8BefasHe4IIK6hvSAsLkuXiwl/RQf2MjEhclfpE+6hWk9+3t0VnzwekdR1RhPVRXzmO8/WJiYmJpaUligjiQIlpZ8cbGvKtFPiTy8kxvRMd2uvCyrzhTefweTArQFgKJ76pqwCPQ1Sq37e4KA0u3U/UXcXlZfkcVdHCaqkrAEBYpnYGm0c0AADCMrRx5ZRoaAEgLGPbVq+GtvAVAMICAEBYAICwAAAQFgAAwgIAhAUAgLAAABAWACAsAACEBQAQmv8HVfJaSZ3E1GgAAAAASUVORK5CYII=")}));
    end Dimmer;

    model Lampe
      parameter Modelica.SIunits.Resistance Rl = 1058;
      Modelica.Electrical.Analog.Basic.Resistor resistor(R = Rl) annotation(
        Placement(visible = true, transformation(origin = {-80, 28}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-198, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-192, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pin_p, resistor.p) annotation(
        Line(points = {{-198, 60}, {-80, 60}, {-80, 38}}, color = {0, 0, 255}));
      connect(resistor.n, pin_n) annotation(
        Line(points = {{-80, 18}, {-80, 0}, {-192, 0}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Bitmap(origin = {3, 3}, extent = {{-67, -67}, {67, 67}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAAANIAAADPCAIAAAAPsxhQAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAHz8AAB8/AcF7gYoAAAt6SURBVHhe7Z0tdCJLEIWfjEQiIyMjVyIjkUgkMhIXiUQikcjISCQSiUQikch997ypR5LdhFTDQN/6+dzuYUhNz0f1f88/v5Pk5qR2SQVSu6QCqV1SgdQuqUBql1QgtUsqkNolFUjtkgqkdkkFUrukAqldUoHU7mu22+1yuZxMJqPRqPcf/3xP8wF8Ep/HVbhWviX5htTunfV6PZ1On56e7u7uRKhzwTfge/Bt+E759uQD0bU7HA7z+bzf73c6HVGmbfDN+H78Ffwt+avhiasdasPhcHh5YtODv4W/iL8rEQQmnHb7/f7l5eX+/l5cqAH+OmJAJBJTPAJpt9vt8LCvV5mWgkgQD6KS+CIRQjvklefn51vWp3oQFWKLlvn8azebzXgy3HcgQsQpEQfAs3ar1erXr1/yYC2AaBGzRO8an9odDgfUXPIwrTEej90PtTjUbrPZPD4+yjO0CeLHXcj9eMSbdvP5nL8lpwF3gXuRu3KHH+1QMQ2HQ3loV6CZeAWDweDl5QWVuPy71+t2u/KhtsEduaxwnWi33++fnp7kWbUBkg300k/tQw58EvkJOrZbxeO+/A2veNAOT6WtJ42+ZCvz9wjp9fV1NBq1kghxd87MM68dUtHlM13NbNWVFizBPyTOCwerEaGn9VS2tcOTuDCd4HFCC/m6a7Lb7S5senoyz7B2eJCX5Dn4ivpUvutWoPru9/sSQTm4Xx9zuFa1u6Q9h/qu7gIQdD7Onj7x0c4zqR26jb2Tq8xPgGY+ScJA5X5etsa9Wx9VMandeY2kTqfDtsQSeeu8OhclIF9hE3vazedzKfsSHh4eaNvjqPElyhJMz2EY0261Wp0xEoGMQt4eQoVbOqeHcrC7XMWSdlDnjMbQ8/OzXM/NZrNBSpagdaA0jHYvLGk3GAykvHUgHywWC7nYAmc09VAmcrEpzGj39vYmJa0Dzhndo1U6uYySkSvtYEO7w+FQWgHZXSOOnFd0s/iwufEUG9qV9vWstOe+A53uoh4GykeuNIIB7dDWLuq9opKSKy2DFoL+rvFJW6uRDWhX1MpGjWO0c/c3aCfIXSlAKcllFmDXbr1eS7kqQMXkaXUQKNqIZOiYH3btilKdy91++kUDhhIetXZFqc5WLaOnqBCsJDxq7fTjw+ba1EXoU76VJQK82qFnoO/KWR8xOc1ut1MWBT5mokfFq52+H4eehI81tyfQ9y1MjJPzaqdvSt9+bfrtQQ5T7hpBuck1xJBqp29H42FYX2qrBL8uueef4O9YkGo3Ho+lCH/C1hqTS8CvS5nwUHpyDSuk2inX1cVJdQ3KuWmUnlzACqN22+1Wyu8nfHdg/wY9J7nznyCfrWHUTr9bwsroaIsoV+OR77Rg1E45Ovrw8CAXRAJtWbn/k5DP2TBqp1xqxt9wvgb7/V7u/yQoQ7mAEjrt9EMnRtesX45yRJN5tpBOO2Ulcnd3F6oP+xFlf5Z5aIlOO+WIndf1JhqQ5qUUTsLcCKHTTtlTi9mwa1A275h/mXTaKQfi40xOfImmlPAZ+TQfXNopf8cg4IjdR5S9CtpFUFza6ecnwvYnGkajkRTESWjnKri0W61WUmAnIR+UugHKzizt5hIu7ZR9NP6p7mujXARFO7TJpZ1y0M7ESsaropy2pu14cWmnLM1erycXREV5EBHtggAu7ZRNFutHqF6OsjWS2qlQamf0ULcWeX19lbI4SWqnIitZJcoBlNROhbJLkT1Z5RRidilUKJssQC6IivLcxRxAUbHZbKTAfsLZyU6lKFfC0i6549JOPznm8nAnJfqZ65wc06I87CPyChTlAmyUpFzAB512yhfYRTiA4juUoycoSbmADzrtlIeLRdsh+xHlhCzz6CaddpPJRIrtJJHHUJSjJyhJuYAPOu2UNQiI2Zk9HA7K5i9KUq7hg047fWc2ZvNO/zYi5p8lnXZAee5OzCky5fmK5I0QRu2UbymOuVVW+ZskX6TDqJ1yQQBgbr5cA30LhHYRQAOjdvrCHY1Gck0M9Oc5k/e3GLUDyqlu1LPuD8v+iHIsnf8sLFLtlOs9QZxxY/3QEkpPrmGFVDv9UpQ4CU+Z6gD/m2FItQPKehZESHj6VGfitEle7fTn4UdIePpUxzwndoRXu4P6PHzgO+HpU52VXyCvdqAo4Xld+Imfn7/2BrV2RQnv/v6e9oCjS9C/XhFYOQiLWjugT3jA3xGfXm+fXbuihAc8LUtBswGNB7kxBYbO/GPXDhT94t008tBgUM76N9g6oMOAdqUJD08Ll8jFZlEuIW4wN4RkQDtQlPCA9bN5Su/X3AHiNrQD+rcaN5Cv/DlBaZMOJWMuu5vRbrvdKrfCN+DD5It/vqS0SQdBLd6mGe2AfrC+wWIaKBqlA0aTuiXtgHInwRFbjZ44TVhj2iF76WeKGmhPPfqDzWZT1KRDOdjtsBvTDpQ+nm63yz+4UPpzQgnwL6o7gT3tgH6PTwP/rJFys9wRu/30BpPaAeUpqkeYJ81Kf0UONi5Z1Q61Uq/Xk+egALUSZ1WLqIoGhnDXdpt0R6xqB0qHuDhPQCqqXt0s7jKsHdCfddzAtkqgNH4rvfIfsa0dUL5tu4HqpEHUlfodEsDTm5vNa1f68Hj6gMqT/Bpwjw6adEfMawdQdcrDUdDtdhmeH3oSRaOPPhYRHvGgHSgaT2GorYpm+fwd9eJEOyQw/VJQpJm6qzaKUh1Jem4XJ9qBovUpdectilId7ksuc4Qf7UDRqqFagxFFqc7QZrAiXGlX2k4nB/eCO5J784Ur7UDpgjxmrGzxPwNv2hX1LZhx2ZM44k07ULpGlxPmJTOX41A7JImieQtCnM1J/I1D7UDpZh82XA6afMSndsBuwkPkcg9+caud3YTnPtUBt9oBiwkvQqoDnrWzmPAipDrgWTtQdG5SdRCtxO0d59rt9/vS7dy1QPXqY5+EBufagd1uN51OB4NBjxXENpvN4jgH/GuXEJLaJRVI7ZIKpHZJBVK7pAKpXVKB1C6pQGqXVCCWdvv9frlcvnCASEINEX8kkHaTyYRtXxniMfHW4daJol2v5AzGG4PYJMowhNBuNpvJE2YFEUqsMQihHf+ebUQoscbAv3br9VqeLTeG3gZ7Of61Kz0HvRaLxUIiDoB/7awsbQ+ynL3Bv3bb7VYeLDcWX5R4NiG6FEXvEagCIpRYYxBCu9Jz+G+Pm5P/lYTQDhQdi35jAk5URNEOrFar0je/XxvE4+wIdiWBtDuCGo0BiSYkEbVLqpPaJRVI7ZIKpHZJBVK7pAKpXVKB1C6pQFDtZOisHhJHVAJpt9vtBoMBz8myiGQ0GsXcPBZFu8Vi0el05IEz0e12397eJMowhNBus9kwb6dAbIhQYo1BCO3YVgD8DSKUWGPgXzs0nuTZcpOHyLoCLSd5sNyEauH5187KzjHEKREHwL92uU+WEP/aHQ4HebDEoDPr+02ef+BfOzAej+XxsoIIJdYYhNAOiYR5zyJiC5XqQAjtQDMzJs+ZieFwiNgkyjBE0a4BzfbJZMLwIijEgEhCdSM+Eku7hITULqlAapdUILVLKpDaJRVI7ZIKpHZJBVK7pAKp3TuLxUIGc9sj1EHYelK7d66xIDTg9hwNqd07u91OZGmPgPOtGlK7T7S7ixbfJt+bfCa1+8R0OhVl2gDfJt+bfCa1+wTqxLZ21OJ7sob9jtTuT9pKeJnqTpDafcHl27mjbbcuJbX7AlSOlyyCx7VZvZ4mtfua7XZ7nnm4KtTbw84jtfuW/X7f7/fFJh34fMyDw0pJ7X5gPp9r0t7j42OoN3NeSGqnAkoNh8NutyuW/Q/+ZzQa5QxYKaldMavVarlcxnxXWFukdkkFUrukAqldUoHULqlAapdUILVLKpDaJRVI7ZIKpHZJBVK7pAKpXVKB1C6pQGqXVCC1S27O79//AjG7y7JwWkhUAAAAAElFTkSuQmCC"), Rectangle(lineThickness = 1.25, extent = {{-100, 100}, {100, -100}})}));
    end Lampe;

    model Netzspannung50Hz
      parameter Modelica.SIunits.Voltage Offset = 0;
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {62, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {64, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Sources.Sine sine(amplitude = 230*sqrt(2), freqHz = 50, offset = Offset, phase = 0, startTime = 0) annotation(
        Placement(visible = true, transformation(origin = {-166, 52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {-18, 8}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
    equation
      connect(signalVoltage.p, pin_p) annotation(
        Line(points = {{-18, 18}, {-20, 18}, {-20, 38}, {62, 38}, {62, 38}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n) annotation(
        Line(points = {{-18, -2}, {-18, -2}, {-18, -30}, {64, -30}, {64, -30}}, color = {0, 0, 255}));
      connect(sine.y, signalVoltage.v) annotation(
        Line(points = {{-154, 52}, {-122, 52}, {-122, 8}, {-30, 8}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Line(origin = {0.321101, -0.963303}, points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, smooth = Smooth.Bezier), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Line(points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, thickness = 0.5, smooth = Smooth.Bezier), Text(origin = {-36, -41}, extent = {{-48, 19}, {48, -19}}, textString = "230 V"), Text(origin = {-38, -68}, extent = {{-38, 12}, {38, -12}}, textString = "50 Hz")}),
        Documentation(info = "<html><head></head><body>230 Vrms / 50 Hz Signal mit normalverteiltem Rauschen</body></html>", revisions = "<html><head></head><body>Version 1.0 - Nov 2020<div><br></div></body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Autor: Clemens Gühmann. TU Berlin, FG MDT</body></html>"));
    end Netzspannung50Hz;

    model Dreieck50Hz
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {62, 38}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {64, -30}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage annotation(
        Placement(visible = true, transformation(origin = {-18, 8}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Blocks.Sources.Trapezoid trapezoid(amplitude = 230*sqrt(2)*2, falling = 0.01, offset = -230*sqrt(2), period = 0.02, rising = 0.01, width = 0.0) annotation(
        Placement(visible = true, transformation(origin = {-100, 7}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(signalVoltage.p, pin_p) annotation(
        Line(points = {{-18, 18}, {-20, 18}, {-20, 38}, {62, 38}, {62, 38}}, color = {0, 0, 255}));
      connect(signalVoltage.n, pin_n) annotation(
        Line(points = {{-18, -2}, {-18, -2}, {-18, -30}, {64, -30}, {64, -30}}, color = {0, 0, 255}));
      connect(trapezoid.y, signalVoltage.v) annotation(
        Line(points = {{-88, 7}, {-30, 7}}, color = {0, 0, 127}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Line(origin = {0.321101, -0.963303}, points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, smooth = Smooth.Bezier), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Text(origin = {-38, -68}, extent = {{-38, 12}, {38, -12}}, textString = "50 Hz"), Line(origin = {-60, 39}, points = {{-20, -41}, {20, 41}}, thickness = 0.5), Line(origin = {19.79, 38.8}, points = {{-20, -41}, {-60, 41}}, thickness = 0.5), Line(origin = {59.7444, -42.0194}, points = {{-20, -41}, {-60, 41}}, thickness = 0.5), Line(origin = {69.7444, -32.0194}, points = {{-30, -51}, {10, 29}}, thickness = 0.5)}, coordinateSystem(extent = {{-100, -100}, {80, 100}})),
        Documentation(info = "<html><head></head><body>230 Vrms / 50 Hz Signal mit normalverteiltem Rauschen</body></html>", revisions = "<html><head></head><body>Version 1.0 - Nov 2020<div><br></div></body></html>", __OpenModelica_infoHeader = "<html><head></head><body>Autor: Clemens Gühmann. TU Berlin, FG MDT</body></html>"));
    end Dreieck50Hz;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Line(points = {{-80, -2}, {-68.7, 32.2}, {-61.5, 51.1}, {-55.1, 64.4}, {-49.4, 72.6}, {-43.8, 77.1}, {-38.2, 77.8}, {-32.6, 74.6}, {-26.9, 67.7}, {-21.3, 57.4}, {-14.9, 42.1}, {-6.83, 19.2}, {10.1, -32.8}, {17.3, -52.2}, {23.7, -66.2}, {29.3, -75.1}, {35, -80.4}, {40.6, -82}, {46.2, -79.6}, {51.9, -73.5}, {57.5, -63.9}, {63.9, -49.2}, {72, -26.8}, {80, -2}}, color = {95, 95, 95}, thickness = 0.5, smooth = Smooth.Bezier)}));
  end Netz;

  package Digitalisierung
    model Quantisierer
      parameter Real Umax = 5 "Umax";
      parameter Real Umin = 0 "Umin";
      parameter Real steps = 256 "steps";
      MT.Digitalisierung.ADU adu1(Umax = Umax, Umin = Umin, steps = steps) annotation(
        Placement(visible = true, transformation(origin = {-48, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Digitalisierung.DAU dau1(Umax = Umax, Umin = Umin, steps = steps) annotation(
        Placement(visible = true, transformation(origin = {-8, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput u annotation(
        Placement(visible = true, transformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-112, -8.88178e-16}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {50, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {112, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.IntegerOutput yInteger annotation(
        Placement(visible = true, transformation(origin = {50, -28}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(dau1.real_o, y) annotation(
        Line(points = {{2, 0}, {42, 0}, {42, 0}, {50, 0}}, color = {0, 0, 127}));
      connect(adu1.real_i, u) annotation(
        Line(points = {{-58, 0}, {-108, 0}, {-108, 0}, {-120, 0}}, color = {0, 0, 127}));
      connect(adu1.int_o, dau1.int_i) annotation(
        Line(points = {{-38, 0}, {-18, 0}}, color = {255, 127, 0}));
      connect(yInteger, adu1.int_o) annotation(
        Line(points = {{50, -28}, {-28, -28}, {-28, 0}, {-36, 0}}, color = {255, 127, 0}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(origin = {-3, 2}, extent = {{-97, 98}, {103, -102}}), Text(origin = {-40, -61}, extent = {{-2, -19}, {84, -37}}, textString = "Quantisierer"), Line(origin = {0, 7}, points = {{0, 85}, {0, -85}}, thickness = 1, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 5), Line(origin = {10, 10}, points = {{-70, -70}, {-60, -70}, {-60, -52}, {-60, -50}, {-40, -50}, {-40, -30}, {-20, -30}, {-20, -10}, {0, -10}, {0, 10}, {20, 10}, {20, 30}, {40, 30}, {40, 50}, {60, 50}, {60, 70}, {70, 70}, {70, 70}}, color = {0, 0, 255}, thickness = 1.25), Line(origin = {-70, -70}, points = {{-10, -10}, {0, -10}, {0, 10}, {10, 10}}, color = {0, 0, 255}, thickness = 1.25), Line(origin = {-1, 0}, points = {{-95, 0}, {95, 0}}, thickness = 1, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5)}, coordinateSystem(initialScale = 0.1)));
    end Quantisierer;

    model ADUideal
      parameter Real steps = 256 "steps";
      parameter Modelica.SIunits.Voltage uMax(start = 5);
      parameter Modelica.SIunits.Voltage uMin(start = -5);
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-142, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-140, -18}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {150, 18}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Digitalisierung.Quantisierer quantisierer(Umax = uMax, Umin = uMin, steps = steps) annotation(
        Placement(visible = true, transformation(origin = {-14, 16}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor annotation(
        Placement(visible = true, transformation(origin = {-86, 16}, extent = {{10, -10}, {-10, 10}}, rotation = 90)));
      Modelica.Blocks.Interfaces.IntegerOutput yInteger annotation(
        Placement(visible = true, transformation(origin = {146, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pin_p, voltageSensor.p) annotation(
        Line(points = {{-142, 40}, {-86, 40}, {-86, 26}, {-86, 26}, {-86, 26}}, color = {0, 0, 255}));
      connect(voltageSensor.n, pin_n) annotation(
        Line(points = {{-86, 6}, {-86, 6}, {-86, -18}, {-140, -18}, {-140, -18}}, color = {0, 0, 255}));
      connect(voltageSensor.v, quantisierer.u) annotation(
        Line(points = {{-74, 16}, {-25, 16}}, color = {0, 0, 127}));
      connect(quantisierer.y, y) annotation(
        Line(points = {{-3, 16}, {73.5, 16}, {73.5, 18}, {150, 18}}, color = {0, 0, 127}));
      connect(quantisierer.yInteger, yInteger) annotation(
        Line(points = {{-2, 10}, {54, 10}, {54, -16}, {146, -16}}, color = {255, 127, 0}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        uses(Modelica(version = "3.2.3")),
        Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-47, 78}, extent = {{-37, 12}, {37, -12}}, textString = "ADU"), Text(origin = {-48, 55}, extent = {{-32, 11}, {32, -11}}, textString = "ideal"), Line(origin = {-1, 0}, points = {{-95, 0}, {95, 0}}, thickness = 1, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Line(origin = {10, 10}, points = {{-70, -70}, {-60, -70}, {-60, -52}, {-60, -50}, {-40, -50}, {-40, -30}, {-20, -30}, {-20, -10}, {0, -10}, {0, 10}, {20, 10}, {20, 30}, {40, 30}, {40, 50}, {60, 50}, {60, 70}, {70, 70}, {70, 70}}, color = {0, 0, 255}, thickness = 1.25), Line(origin = {0, 7}, points = {{0, 85}, {0, -85}}, thickness = 1, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 5)}, coordinateSystem(initialScale = 0.1)));
    end ADUideal;

    model SampleAndHold
      parameter Modelica.SIunits.Time Tab = 0.001;
      Modelica.Blocks.Discrete.ZeroOrderHold zeroOrderHold1(samplePeriod = Tab, startTime = 0, ySample(start = 0)) annotation(
        Placement(visible = true, transformation(origin = {-48, 10}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pinPIn annotation(
        Placement(visible = true, transformation(origin = {-160, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-98, 58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pinNIn annotation(
        Placement(visible = true, transformation(origin = {-160, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-100, -58}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pinPOut annotation(
        Placement(visible = true, transformation(origin = {122, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {100, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin PinNOut annotation(
        Placement(visible = true, transformation(origin = {120, -20}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {102, -60}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sources.SignalVoltage signalVoltage1 annotation(
        Placement(visible = true, transformation(origin = {0, 10}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(visible = true, transformation(origin = {-112, 10}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Basic.Ground ground2 annotation(
        Placement(visible = true, transformation(origin = {120, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
        Placement(visible = true, transformation(origin = {-160, -50}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(pinPIn, voltageSensor1.p) annotation(
        Line(points = {{-160, 40}, {-112, 40}, {-112, 20}}, color = {0, 0, 255}));
      connect(pinNIn, voltageSensor1.n) annotation(
        Line(points = {{-160, -20}, {-112, -20}, {-112, 0}}, color = {0, 0, 255}));
      connect(voltageSensor1.v, zeroOrderHold1.u) annotation(
        Line(points = {{-101, 10}, {-60, 10}}, color = {0, 0, 127}));
      connect(zeroOrderHold1.y, signalVoltage1.v) annotation(
        Line(points = {{-37, 10}, {-12, 10}}, color = {0, 0, 127}));
      connect(signalVoltage1.n, PinNOut) annotation(
        Line(points = {{0, 0}, {0, -20}, {120, -20}}, color = {0, 0, 255}));
      connect(signalVoltage1.p, pinPOut) annotation(
        Line(points = {{0, 20}, {0, 40}, {122, 40}}, color = {0, 0, 255}));
      connect(PinNOut, ground2.p) annotation(
        Line(points = {{120, -20}, {120, -40}}, color = {0, 0, 255}));
      connect(pinNIn, ground1.p) annotation(
        Line(points = {{-160, -20}, {-160, -20}, {-160, -40}, {-160, -40}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Rectangle(extent = {{-100, 100}, {100, -100}}), Text(origin = {-7, 65}, extent = {{-71, 21}, {85, -27}}, textString = "Sample"), Text(origin = {-11, -13}, extent = {{-71, 21}, {85, -27}}, textString = "Hold"), Text(origin = {-3, 23}, extent = {{-71, 21}, {85, -27}}, textString = "&"), Line(origin = {1, -60}, points = {{-100, 0}, {100, 0}}, thickness = 0.75), Ellipse(origin = {0, -60}, fillPattern = FillPattern.Solid, extent = {{-2, 2}, {2, -2}}, endAngle = 360), Line(origin = {0, -70}, points = {{0, 10}, {0, -10}}, thickness = 0.75), Line(origin = {-1, -80}, points = {{-12, 0}, {12, 0}}, thickness = 0.75)}, coordinateSystem(initialScale = 0.1)),
        uses(Modelica(version = "3.2.3")));
    end SampleAndHold;

    model ADU
      Modelica.Blocks.Interfaces.RealInput real_i annotation(
        Placement(visible = true, transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0), iconTransformation(extent = {{-120, -10}, {-100, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.IntegerOutput int_o annotation(
        Placement(visible = true, transformation(extent = {{90, -10}, {110, 10}}, rotation = 0), iconTransformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      parameter Real Umax = 5 "Umax";
      parameter Real Umin = 0 "Umin";
      parameter Real steps = 256 "steps";
      Real u "u";
      Real u2 "u2";
      Integer digit "digit";
      Real u3 "u3";
    equation
      digit = floor(abs(u3*(steps - 1)) + 0.5);
      int_o = digit;
      real_i = u;
      u2 = max(Umin, min(Umax, u));
      u3 = (u2 - Umin)/(Umax - Umin);
      annotation(
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(origin = {0, -2}, extent = {{-100, 102}, {100, -98}}), Text(origin = {-18, 14}, extent = {{94, -70}, {-58, 48}}, textString = "ADU"), Rectangle(lineThickness = 1, extent = {{-100, 100}, {100, -100}})}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)));
    end ADU;

    model DAU
      Modelica.Blocks.Interfaces.IntegerInput int_i annotation(
        Placement(visible = true, transformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0), iconTransformation(extent = {{-120, -10}, {-100, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput real_o annotation(
        Placement(visible = true, transformation(extent = {{90, -10}, {110, 10}}, rotation = 0), iconTransformation(extent = {{100, -10}, {120, 10}}, rotation = 0)));
      parameter Real Umax = 5 "Umax";
      parameter Real Umin = 0 "Umin";
      parameter Real steps = 256 "steps";
      Real d2 "d2";
      Integer digit "digit";
      Real u "u";
    equation
      u = d2/(steps - 1)*(Umax - Umin) + Umin;
      d2 = max(0, min(steps - 1, digit));
      int_i = digit;
      real_o = u;
      annotation(
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(origin = {3, -4}, extent = {{-103, 104}, {97, -96}}), Text(origin = {-84, 47}, extent = {{168, -81}, {-2, 3}}, textString = "DAU"), Rectangle(lineThickness = 1, extent = {{-100, 100}, {100, -100}})}),
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)));
    end DAU;

    model SAR
      import L = Modelica.Electrical.Digital.Interfaces.Logic;
      parameter Integer Resolution(final min = 1, start = 8);
      Modelica.Electrical.Digital.Interfaces.DigitalOutput digital_SAR[Resolution] "SAR Resolution-Bit OutPut" annotation(
        Placement(visible = true, transformation(origin = {108, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, -2.66454e-15}, extent = {{-16, -16}, {16, 16}}, rotation = 0)));
      Modelica.Blocks.Interfaces.BooleanInput trig "Trigger" annotation(
        Placement(visible = true, transformation(origin = {0, 94}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {2, 90}, extent = {{-12, -12}, {12, 12}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealInput SAR_input(start = 0.0) annotation(
        Placement(visible = true, transformation(origin = {-154, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-110, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
      Integer N(min = 0, start = 1);
    initial algorithm
      digital_SAR[Resolution] := L.'1';
      for i in 1:Resolution - 1 loop
        digital_SAR[i] := L.'0';
      end for;
      N := 1;
    algorithm
      when edge(trig) then
        if N > Resolution then
          N := 1;
          digital_SAR[Resolution] := L.'1';
          for i in 1:Resolution - 1 loop
            digital_SAR[i] := L.'0';
          end for;
        end if;
        digital_SAR[Resolution + 1 - N] := L.'1' "wir benutzen hier Resolution + 1 - N weil der DA-Converter von least significant bit faengt ";
      end when;
      when edge(not trig) then
        if N <= Resolution then
          if SAR_input <= 2.5 then
            digital_SAR[Resolution + 1 - N] := L.'0' "wir benutzen hier Resolution + 1 - N weil der DA-Converter von least significant bit faengt ";
          end if;
          N := N + 1;
        end if;
      end when;
    equation

      annotation(
        Documentation(info = "<html><head></head><body><b><font size=\"5\">Successive Approximation Registry</font></b><div><br></div><p><b>General Function:</b></p><p>The SAR model reads a Voltage Input and according to the reading it outputs two different vektors. These two vektors(<i>DigitalOutput &amp; EOC</i>) are N-Bit long Integer Vektors with a starting value of [0,0,....,1] and [0,0,...0] respectively. The SAR model also has an input called \"trig\" (o. trigger) which reads a periodic external clock signal.</p><p><b>When triggered:</b> For each bit, the SAR outputs a binary code that is dependent on the current bit under scrutiny and the previous bits already approximated. After N-clock periods, EOC outputs the binary code of the desired output.</p><p><b><br></b></p><p><b>Variables:</b></p><p></p><ul><li><b>trig:</b>&nbsp;DigitalInput:&nbsp;Is used as the<i> trigger&nbsp;</i> of this model.</li><li><b>SAR_input: </b>PositivePin: Is used to read a voltage value</li><li><b>digital_SAR: </b>DigitalOutput: Is used to output a vektor that represents the current state of the conversion</li><li><b>EOC:</b>&nbsp;DigitalOutput: After the <i>End of &nbsp;</i>each<i> Converison (EOC)</i>&nbsp;it outputs the final vektor that represents the binary code of tha analog value that was converted.</li><li><b>Summe_EOC: </b>Real: The decimal number that the EOC vektor represents as binary&nbsp;</li></ul><p></p></body></html>"),
        Icon(graphics = {Ellipse(origin = {-15, 14}, fillColor = {0, 255, 255}, fillPattern = FillPattern.Solid, extent = {{-75, 78}, {111, -112}}, endAngle = 360), Text(origin = {-1, 2}, lineColor = {255, 170, 255}, extent = {{-35, -26}, {35, 26}}, textString = "SAR")}, coordinateSystem(initialScale = 0.1)));
    end SAR;

    model DualSlope
      parameter Real Uin(start = 1);
      parameter Integer MaxCount(start = 1000);
      parameter Real Takt(start = 1e-4);
      MT.Basic.IntegriererReset integriererReset1(C = 1e-6, R = 100000, V0 = 0) annotation(
        Placement(visible = true, transformation(origin = {-47, 51}, extent = {{-21, -21}, {21, 21}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
        Placement(visible = true, transformation(origin = {0, 26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor1 annotation(
        Placement(visible = true, transformation(origin = {54, 46}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      Modelica.Electrical.Analog.Ideal.IdealCommutingSwitch idealCommutingSwitch1(Goff = 1e-6, Ron = 1e-6) annotation(
        Placement(visible = true, transformation(origin = {-132, 66}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Basic.Ground ground2 annotation(
        Placement(visible = true, transformation(origin = {-176, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Sensors.VoltageSensor voltageSensor2 annotation(
        Placement(visible = true, transformation(origin = {-166, 20}, extent = {{-10, 10}, {10, -10}}, rotation = -90)));
      MT.Basic.Uref uref1(Uref = 5) annotation(
        Placement(visible = true, transformation(origin = {-118, 22}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
      MT.Basic.DualSlopeControl dualSlopeControl1(MaxCount = MaxCount, Takt = Takt) annotation(
        Placement(visible = true, transformation(origin = {128, 26}, extent = {{-32, -32}, {32, 32}}, rotation = 0)));
      Modelica.Blocks.Sources.BooleanPulse booleanPulse1(period = 0.2, startTime = 0.01, width = 50) annotation(
        Placement(visible = true, transformation(origin = {12, -26}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      MT.Basic.OpAmpMT opAmpMT1(V0 = 15000, Vns = -15, Vps = 15, useSupply = false) annotation(
        Placement(visible = true, transformation(origin = {2, 58}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin pin_p annotation(
        Placement(visible = true, transformation(origin = {-202, 70}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-206, 14}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.NegativePin pin_n annotation(
        Placement(visible = true, transformation(origin = {-202, -16}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-206, -54}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y annotation(
        Placement(visible = true, transformation(origin = {204, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {202, -80}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Discrete.TriggeredSampler triggeredSampler annotation(
        Placement(visible = true, transformation(origin = {166, -40}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.RealOutput y1 annotation(
        Placement(visible = true, transformation(origin = {206, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {204, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Blocks.Interfaces.IntegerOutput Zaehler annotation(
        Placement(visible = true, transformation(origin = {206, 40}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {32, -100}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
      Modelica.Electrical.Analog.Interfaces.PositivePin uInt annotation(
        Placement(visible = true, transformation(origin = {200, 78}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-60, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
      Modelica.Electrical.Analog.Interfaces.PositivePin uK annotation(
        Placement(visible = true, transformation(origin = {202, 60}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {26, 100}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    equation
      connect(voltageSensor2.p, pin_p) annotation(
        Line(points = {{-166, 30}, {-166, 70}, {-202, 70}}, color = {0, 0, 255}));
      connect(integriererReset1.Vinm, voltageSensor2.n) annotation(
        Line(points = {{-68, 38}, {-80, 38}, {-80, -20}, {-166, -20}, {-166, 10}}, color = {0, 0, 255}));
      connect(voltageSensor2.n, ground2.p) annotation(
        Line(points = {{-166, 10}, {-157, 10}, {-157, -16}, {-176, -16}}, color = {0, 0, 255}));
      connect(voltageSensor2.v, dualSlopeControl1.U) annotation(
        Line(points = {{-155, 20}, {58, 20}, {58, 26}, {90, 26}}, color = {0, 0, 127}));
      connect(uref1.pin_n, voltageSensor2.n) annotation(
        Line(points = {{-128, 16}, {-128, -18}, {-166, -18}, {-166, 10}}, color = {0, 0, 255}));
      connect(dualSlopeControl1.Ergebnis, y) annotation(
        Line(points = {{164, 0}, {198, 0}, {198, 0}, {204, 0}}, color = {0, 0, 127}));
      connect(pin_p, idealCommutingSwitch1.n1) annotation(
        Line(points = {{-202, 70}, {-142, 70}}, color = {0, 0, 255}));
      connect(pin_n, ground2.p) annotation(
        Line(points = {{-202, -16}, {-176, -16}}, color = {0, 0, 255}));
      connect(integriererReset1.Vinp, idealCommutingSwitch1.p) annotation(
        Line(points = {{-68, 64}, {-95, 64}, {-95, 66}, {-122, 66}}, color = {0, 0, 255}));
      connect(dualSlopeControl1.SchalterU, idealCommutingSwitch1.control) annotation(
        Line(points = {{164, 52}, {172, 52}, {172, 84}, {-132, 84}, {-132, 78}}, color = {255, 0, 255}));
      connect(uref1.pin_p, idealCommutingSwitch1.n2) annotation(
        Line(points = {{-128, 28}, {-128, 50}, {-156, 50}, {-156, 66}, {-142, 66}}, color = {0, 0, 255}));
      connect(dualSlopeControl1.SchalterPol, uref1.Vorzeichen) annotation(
        Line(points = {{164, 38}, {182, 38}, {182, 92}, {-88, 92}, {-88, 22}, {-108, 22}}, color = {255, 0, 255}));
      connect(opAmpMT1.out, voltageSensor1.p) annotation(
        Line(points = {{12, 58}, {54, 58}, {54, 56}, {54, 56}}, color = {0, 0, 255}));
      connect(opAmpMT1.in_n, ground1.p) annotation(
        Line(points = {{-8, 52}, {-12, 52}, {-12, 38}, {0, 38}, {0, 36}}, color = {0, 0, 255}));
      connect(opAmpMT1.in_p, integriererReset1.Voutp) annotation(
        Line(points = {{-8, 64}, {-26, 64}, {-26, 64}, {-26, 64}}, color = {0, 0, 255}));
      connect(booleanPulse1.y, dualSlopeControl1.Start) annotation(
        Line(points = {{24, -26}, {78, -26}, {78, 6}, {90, 6}, {90, 6}}, color = {255, 0, 255}));
      connect(dualSlopeControl1.ResetInt, integriererReset1.u) annotation(
        Line(points = {{164, 26}, {176, 26}, {176, 80}, {-46, 80}, {-46, 70}, {-48, 70}}, color = {255, 0, 255}));
      connect(voltageSensor1.v, dualSlopeControl1.Komparator) annotation(
        Line(points = {{64, 46}, {88, 46}, {88, 46}, {90, 46}}, color = {0, 0, 127}));
      connect(voltageSensor1.n, ground1.p) annotation(
        Line(points = {{54, 36}, {0, 36}}, color = {0, 0, 255}));
      connect(triggeredSampler.trigger, dualSlopeControl1.ResetInt) annotation(
        Line(points = {{166, -28}, {162, -28}, {162, 26}, {164, 26}}, color = {255, 0, 255}));
      connect(triggeredSampler.u, dualSlopeControl1.Ergebnis) annotation(
        Line(points = {{154, -40}, {122, -40}, {122, -16}, {162, -16}, {162, 0}, {164, 0}}, color = {0, 0, 127}));
      connect(y1, triggeredSampler.y) annotation(
        Line(points = {{206, -40}, {177, -40}}, color = {0, 0, 127}));
      connect(dualSlopeControl1.Count, Zaehler) annotation(
        Line(points = {{164, 14}, {188, 14}, {188, 42}, {206, 42}, {206, 40}}, color = {255, 127, 0}));
      connect(uInt, integriererReset1.Voutp) annotation(
        Line(points = {{200, 78}, {-18, 78}, {-18, 64}, {-26, 64}, {-26, 64}, {-26, 64}}, color = {0, 0, 255}));
      connect(uK, opAmpMT1.out) annotation(
        Line(points = {{202, 60}, {52, 60}, {52, 72}, {12, 72}, {12, 58}, {12, 58}}, color = {0, 0, 255}));
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.1)),
        Icon(graphics = {Rectangle(origin = {0.442578, -0.215477}, lineThickness = 1, extent = {{-200.776, 99.7845}, {200.776, -99.7845}}), Text(origin = {-13, 34}, extent = {{-49, 20}, {89, -48}}, textString = "Dual-Slope"), Text(origin = {-11, -12}, extent = {{-49, 20}, {89, -48}}, textString = "ADU"), Bitmap(origin = {1, 0}, extent = {{-200, -94}, {200, 94}}, imageSource = "iVBORw0KGgoAAAANSUhEUgAABcQAAALMCAIAAABFXyY6AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAAJxAAACcQAZRpURkAAKjVSURBVHhe7d1/nCRXXe//TQikuSFkCDEZlB/rNeD4A52LEjpjNOvFq4OyMIrAwFWzj6tOWoIPBnlAWokOomEUw2P2PuA6uqhr9MpwxTiywrTxPuIiQRoU6QWBNozcdb+ozWKglwg0v/l+us6na6q7q6qr+kfVqarX849k6tTvrurqc957qurQVwEAAAAAABAZYQoAAAAAAEAMhCkAAAAAAAAxEKYAAAAAAADEQJgCAAAAAAAQA2EKAAAAAABADIQpAAAAAAAAMRCmAAAAAAAAxECYAgAAAAAAEANhCgAAAAAAQAyEKQAAAAAAADEQpgAAAAAAAMRAmAIAAAAAABADYQoAAAAAAEAMhCkAAAAAAAAxEKYAAAAAAADEQJgCAAAAAAAQA2EKAAAAAABADIQpAAAAAAAAMRCmAAAAAAAAxECYAgAAAAAAEANhCgAAAAAAQAyEKQAAAAAAADEQpgAAAAAAAMRAmAIAAAAAABADYQoAAAAAAEAMhCkAAAAAAAAxEKYAAAAAAADEQJgCAAAAAAAQA2EKAAAAAABADIQpAAAAAAAAMRCmAAAAAAAAxECYAgAAAAAAEANhCgAAAAAAQAyEKQAAAAAAADEQpgAAAAAAAMRAmAIAhdZqtba3t48dO7a4uHjo0KHDhw+vrKxsbGw0Gg2dAkB6ms3m5uamfCvluynfUPmeyrd1a2vr7NmzOgUAAEgDYQoAFNfJkyfn5uakheZL2mztdlsnBZCsTqdTrVb12zikVCptbm7qpAAAIHGEKQBQRK1Wa3l5WZtlwQ4fPlyv13UeAEmR793CwoJ+D4MdOXJEvss6DwAASBBhCgAUTqfTMTf1RFEqlZrNps4JYPbOnj0r3zv9Bo6ysLAg32idEwAAJIUwBQAKZ2NjQ9th0SwuLtJaAxJz5MgR/e5FU6lUdE4AAJAUwhQAiE1bMB46Ihqdx0NHJKJer+ta49jY2ND5AczS5uamfuviOH36tM4PAAASQZgCALFp88VDR0Sj83joiESsrKzoWuMolUp0TgESEPJM6BBHjhzR+QEAQCIIUwAgNm2+eOiIaHQeDx2RiPGaaoIn0QKz1mg09PsWU6lU0kUAAIBEEKYAQGzafPHQEdHoPB46YvbOnj2rq4xva2tLlwJgNk6ePKnft/gajYYuBQAAzB5hCgDEpm0XDx0Rjc7joSNmb3d3V1cZ3+rqqi4FGJeeTB46Ihqdx0NH5MX6+rruWHzb29u6FAAAMHuEKQAQm7ZdPHRENDqPh46YPcIUpEtPJg8dEY3O46Ej8oIwBQCArCBMAYDYtO3ioSOi0Xk8dMTscZsP0qUnk4eOiEbn8dARecFtPgAAZAVhCgDEpm0XDx0Rjc7joSMSwQNokSI9mTx0RDQ6j4eOyAseQAsAQFYQpgBAbNp88dAR0eg8HjoiEcvLy7rWmHg1MianJ5OHjohG5/HQETlSKpV03+Iol8s6PwAASARhCgDEps0XDx0Rjc7joSMScfr0aV1rHNVqVecHJqDnk4eOiEbn8dARObKxsaH7FketVtP5AQBAIghTACA2bb546IhodB4PHZGUarWqK45mYWGBbimYCj2lPHRENDqPh47Il3K5rLsXzbFjx3ROAACQFMIUAIhNWzAeOiIancdDRySl0+ksLCzoukcplUo82BLTomeVh46IRufx0BH50mw2o9/sc/jwYbJOAACSR5gCALFpI8ZDR0Sj83joiH46zqFF0yOttSj/+j0/P8/tA5giPbE8dEQ0Oo+Hjsgd+d7Jt093Mph8i+W7rPMAAIAE5bYWAgCzo+0YDx0Rjc7joSP66TiHFk3b5uZmyD+Ar6ystNttnRSYBj23PHRENDqPh47II/n2HTt2TPfTz8bGhk4KAAASl+daCADMiDZlPHRENDqPh47op+McWjQDZ8+eHX7gpTTh6JCCWdAzzENHRKPzeOiI/Dp9+vRwpCLfWTqkAACQrvzXQgBg6rRB46EjotF5PHREPx3n0KKZ0dX0SPtNRwBTpWeYh46IRufx0BG5NvwGLh0BAADSw+8xAMSmDRoPHRGNzuOhI/rpOIcWzYyupocwBTOiZ5iHjohG5/HQEf10nEOLsowwBQAAC/F7DACxaYPGQ0dEo/N46Ih+Os6hRTOjq+khTMGM6BnmoSOi0Xk8dEQ/HefQoiwjTAEAwEL8HgNAbNqg8dAR0eg8Hjqin45zaNHM6Gp6CFMwI3qGeeiIaHQeDx3RT8c5tCjLCFMAALAQv8cAEJs2aDx0RDQ6j4eO6KfjHFo0M7qaHsIUzIieYR46Ihqdx0NH9NNxDi3KMsIUAAAsxO8xAMSmDRoPHRGNzuOhI/rpOIcWzYyupocwBTOiZ5iHjohG5/HQEf10nEOLsowwBQAAC/F7DACxaYPGQ0dEcO7cOZ3HQ8f103EOLZoZXU0PYQpmRM8wDx0Rjc7joSP66TiHFmUZYQoAABbi9xgAYtMGjYeOiODMmTM6j4eO66fjHFo0M7qaHsIUzIieYR46Ihqdx0NH9NNxDi3KMsIUAAAsxO8xAMSmDRqPc+fO6bhRdnZ2dB4PHddPxzm0aGZ0NT2EKZgRPcM8dEQ0Oo+Hjuin4xxalGWEKQAAWIjfYwCI7bbbbtM2Tc+ZM2d03ChHjx7VeTx0XD8d59CimdHV9BCmYEb0DPPQEdHoPB46op+Oc2hRv/Pnzw98E6N/hZNHmAIAgIX4PQaA2O644w5t0/RIiY4LderUKZ2hn47up+McWjQzupoewhTMiJ5hHjoigmk9b0iWk6EkRRCmAABgIX6PASC2e+65R9s0Hvfdd5+ODuD7tBRDp+in4xxaNDO6mh7CFMyInmEeOiKCqTxvaGAhR48eHfnNTR1hCgAAFuL3GABiO3/+vLZpPKRVFvLklKA+KYZO1E/HObRoZnQ1PYQpmBE9wzySfN7QcJIi32UdZzHCFAAALMTvMQCMo1KpaLOmn7T3vP/QLQ3FU6dOee8pGH7eitCp++k4hxbNjK6mhzAFM5Li84YGshj5CmciSRGEKQAAWIjfYwAYx3333afNmjikNXjhwgUd8NCF9tNxDi2amVtuuUXXdOjQc5/73LNnz+oIYKrSet7QQJJy2223mfJMkO+jfCt10w8duvXWW3UEAABID2EKAIzJ96aDEO49BTrsYRY4QMc5tGhmvP/0ffLkSS0Fpi2V5w2dOHFCBxzZSlIM+Vbq1h86RNYJAIANCFMAYHzR8xTv0xm0yMOUD9BxDi2aGcIUJCP55w0N3Fgk31mdKFMIUwAAsA1hCgBMRBqBQc9PcQ2037TUQ0f003EOLZoZwhQkJuHnDXnJqnWKrCFMAQDANoQpADAF58+fl4af93kQ0giUwXq9fuHCBZ0oJl2QQ4tmhjAFiUn4eUMDRt5SZCfCFAAAbEOYAgCW0paTQ4tmhjAFSUryeUMDZFE6UaYQpgAAYBvCFACwlLacHFo0M4QpSFhizxsS9Xrde2/RiRMndLrsIEwBAMA2hCkAYCltOTm0aGYIU5C8ZJ43ZIIYWZcOO+r1upkyKwhTAACwDWEKAFhKW04OLZoZwhSkJbHnDXnfCmSewKIjsoAwBQAA2xCmAICltOXk0KKZIUxBnuip7NAih/d9QPK3lmYBYQoAALYhTAEAS2nLyaFFM0OYgjzRU9mhRY7z589rqeOee+7REdYjTAEAwDaEKQBgKW05ObRoZghTkCd6Kju0qOeee+7REQ730baWI0wBAMA2hCkAYCltOTm0aGYIU5Aneio7tMjD+3yWrNzsQ5gCAIBtCFMAAIQpyBU9lR1a5HHhwoWjR4/q6EOHTp06pSMsRpgCAIBtCFMAAIQpyBU9lR1a1O/MmTM62nHu3DkdYSvCFAAAbEOYAgAgTEGu6Kns0KIhJ06c0CkOHapUKlpqK8IUAABsQ5gCACBMQa7oqezQIj/em31OnDihpVYiTAEAwDaEKQAAwhTAaoQpAADYhjAFAECYAliNMAUAANsQpgAACFMAqxGmAABgG8IUAABhCmA1whQAAGxDmAIAIEwBrEaYAgCAbQhTAACEKYDVCFMAALANYQoAgDAFsBphCgAAtiFMAQAQpgBWI0wBAMA2hCkAAMIUwGqEKQAA2IYwBQBAmAJYjTAFAADbEKYAAAhTAKsRpgAAYBvCFAAAYQpgNcIUAABsQ5gCACBMAaxGmAIAgG0IUwAAhCmA1QhTAACwDWEKAIAwBbAaYQoAALYhTAEAEKYAViNMAQDANoQpAADCFMBqhCkAANiGMAUAQJgCWI0wBQAA2xCmAAAIUwCrEaYAAGAbwhQAAGEKYDXCFAAAbEOYAgAgTAGsRpgCAIBtCFMAAIQpgNUIUwAAsA1hCgCAMAWwGmEKAAC2IUwBABCmAFYjTAEAwDaEKQAAwhTAaoQpAADYhjAFAECYAliNMAUAANsQpgAACFMAqxGmAABgG8IUAABhCmA1whQAAGxDmAIAIEwBrEaYAgCAbQhTAACEKYDVCFMAALANYQoAgDAFsBphCgAAtiFMAQAQpgBWI0wBAMA2hCkAAMIUwGqEKQAA2IYwBQBAmAJYjTAFAADbEKYAAAhTAKsRpgAAYBvCFAAAYQpgNcIUAABsQ5gCACBMAaxGmAIAgG0IUwAAhCmA1QhTAACwDWEKAIAwBbAaYQoAALYhTAEAEKYAViNMAQDANoQpAADCFMBqhCkAANiGMAUAQJgCWI0wBQAA2xCmAAAIUwCrEaYAAGAbwhQAAGEKYDXCFAAAbEOYAgAgTAGsRpgCAIBtCFMAAIQpgNUIUwAAsA1hCgCAMAWwGmEKAAC2IUwBABCmAFYjTAEAwDaEKQAAwhTAaoQpAADYhjAFAECYAliNMAUAANsQpgCjtVotaWpub283Gg0t+upXq9XqEcfKykq9XjeFMoEMmvJKpdLpdEy5zGsKxc7Ojilst9vHjh0zhaurq81m05TLupaXl025rMUUCneNMtZdo8wl85pyWZq7RlmLKRRu21jGylaZwihr3NjYMIUytlarmUKpx3vXKB+OKfeucWtryxR61yifjLtG2X73g1pfXzeFQmY0hWLkGnd3d02hcNcovGsceWi8a3QPjazCe2jcNcomuR/U5uamKRS+hyaxk8H9oCY5Ge68805tqB069MQnPtGUxzoZZGLZC1MOYLoIUwAAsA1hCjCCNLa1AnvoUKlUMs1FaSdrkUPazGbi9fV1LXJIa9+Uz83NadGhQ/K3KZSxWuRwMwVZmhY5TIKT/BplT3XYsbi4aCb2fiDCTTG8axTmg5rpGmUCLXKMcWgG1uh+ULNbo5j80Ays0f2gJlnjj/7oj+pf/WIdGjepOXbsmAzOz8+vrq6aJQCYBGEKAAC2IUwB+kjDT1qkRzzdIrytWbcNKdx/1RenT582hfV63e1H4O0asLm5aQqF2+BstVruv+rLWtzOCLJqUyjcRrUwG2a4a5S53DXK0kzzXni7P7hZgGyPu0aZy23lRlmjt/uDbK0plKW5vTZkv0yhcHttyBrdDhfeNcoHZQqFTGAKhdv9Qbi9NrxrlD/chkSUNbr9ROIeGt817nr6wnh7bYw8GbyHZuong/fQ+K4xysnw+te/Xs/yQ4cWFhZMeayTQRbingyHDx/WZTlLM4UAxibXCv1GEaYAAGAHwhTggLQGta566JDbwpf2obRFpYXMP7Ajx+QM11N/Gs9MkcbexsaGfKHm5ubc1GlnZ0cWvri4OPnygaIhTAEAwDaEKcCBUqlkqqrlcpnaKgplumGKr0qloitwvmJu5yAAIxGmAABgG8IUFNru7u6xY8fcO0FkcGtri3oqCiiBMKXdblcqlfn5ebMW9y4kACMRpgAAYBvCFBRUo9E4cuSIqZjKH1oKFFUCYYrR6XS2trbcp67IN3FjY4PGIRCOMAUAANsQpqCg3NeyzM3Nue06oLASC1MGmG9iqVRyn4wLYBhhCgAAtiFMQUFVq1Wpkq6vr3OvASDSClM2NjZ0rZ5XUAMYQJgCAIBtCFNQIM1mc3d3VwcAeKQVpohGo2Fepex9EzMAL8IUAABsQ5iCotje3jYv69nY2NAiAD0phimi3W7LBugAgCGEKQAA2IYwBYXgvZWAJ6QAw9INU7y2trYWFha2t7d1GABhCgAA9iFMQSGYh1zyrFkgiD1hivuarc3NTS0CCo8wBQAA2xCmoBDq9fr6+nqz2dRhAP3sCVPk2zo3N2e2pNFoaClQbIQpAADYhjAFAGBRmCKazaZ5whFdyQCDMAUAANsQpiC3Go3GvKPT6WgRgABWhSmi1WrRLQVwEaYAAGAbwhTkk7TEzMtWhfytpQAC2BameJGqAIQpAADYhjAF+bS6umoqnTzDEojC2jBlZWVFNqlSqegwUEiEKQAA2IYwBflkGmDHjh3TYQChrA1T3GDUtv4yQJIIUwAAsA1hCvKp3W7X63UdADCKtWGKe8ve/Py8FgHFQ5gCAIBtCFMAAFY/M6VWq8lWEaagyAhTAACwDWEKcqXRaCwvL29tbelwkL01p0a6dHxfC8a2v7+3tjb5YlKT9e3HtNgcpgj5atOARJERpgAAYBvCFOTK4uKiVDQPHz6sw0GmFKbsHV+axmJSk/XtxxRZHqYABUeYAgCAbQhTkB+7u7umorm+vq5FQaYVpkytg0s6sr79mKJMhCnb29srKyu87BwFRJgCAIBtCFOQH+YNPqVSaXRbizDFQZgCVybCFPMkWvmm6zBQGIQpAADYhjAF+bGzs3PkyBH5rw6HIExxEKbAlYkwxX1NcqPR0CKgGAhTAACwDWEKCsk/RfCW7u8dX1tynijStbS0dnzPO+2+edpIv7U9HSv65x9ewKCh9XWn7q3Fs2AtkpL9vbXe9LJwd9n7ZkkHq/Zd+cjtF5F2YeT22G9gP0cfq3zKRJgibUizhRsbG1oEFANhCgAAtiFMQSGNCFOkce38NcAzeWgY4YkVBgT0AQmYfq23HT5hyprZVsNdbOCKu7wrHxWmBO6CSXkOhG+P9Xw/ByM7OzEdWXkAbaVSKZVKu7u7OgwUA2EKAAC2IUxBHphHz8ZoAYaGKY5u5wodua8vvemW+s7QX+ouZemgf0P3BcS6jIHuH572vCenGMgyhsOUrt7y9/f0/z4LklLPsgbX7f8xeHfBd5O8iwnZHvv1Nt5zpITTU8UUZ2Q/piIrYQpQTIQpAADYhjAFeWDeiHzkyBEdHsk/RXAzhODEwzc38Rb2JhxaQsAoN4wIXKXwjHNLh1r6EdY8OI//xxA09cEH5BkTvD0Z4OyP74ab3criPo2NMAWwGWEKAAC2IUxB5rXbbVO/HP1GZJd/iuCTFbh64/qiiuHF+C+4R8f6ZCM+CcjBOv1miNfOD9gs3+LeWsM26WCO8bbHEs7eZHLLZyBbYcrW1lakR00DeUGYAgCAbQhTkHluI1D+0KKR/MOFsBjBN/UIihaC2ufDC9El+AYXvhvkux3+9vf39/b2jq8d3DE0uF1+H8OIFQzOEmN77NM7XGt7vVu6CixDYYq5rU80m00tAvKOMAUAANsQpiDzpFo5Pz+/vLzc6XS0aCS/FCGo1PANDYZm0IJR3IWMiCJ8Ro8KLwZfTdNncM/8djjsQxCD6x+1PbbrezjN0tLa2vHMPPFlyjIUpriburW1pUVA3hGmAABgG8IUFJJ/YhCWI/iGBkMzaMEo7kJiJhciLLzYH1q9SQe6z6A1gwPr8SuOuUlZD1O6/AKowbcW5V+GwpROp1MqlWQ7jx07pkVA3hGmAABgG8IUFJJ/YhCWI8QKU4KSiCEjogif0cFz9MYcWnLyEy119EYNbpff5o7YhcHRI/YgY7o3Rh0EKwOfgfsB52Vv+2UoTBErKyuynRsbGzoM5B1hCgAAtiFMQebt7OzUajUdiMg/MQjLEXxDg6EZtCByY3tEFOGzuMA5eiP8tj5onN8OR9skd5YRk2eV7pZnr7o7roPdkX4fc7ZlK0xptVqywToAFABhCgAAtiFMQbbVajVTuWy321oUhV+KEFRq+IYGwzNoSeRsITSL6C3MOzZwhpCN780zNNJ3ntBdGBoZugN2M/sStOHOWPeT6e7mwcfUP5QT2QpTgKIhTAEAwDaEKci2zc3NcSqXvilCQKnhGxr4zKBF3WduaMmB3jK80/uVGb0xwrMs3+3oCh7R2yQxMNJ/h0dvkmdM4GozwOy+/8NRzH4NfwRd3XH+Y7KMMAWwGWEKAAC2IUxBtm1sbJjKZSo9U3zChYM4xTy7RAv39/d02qHcobcQ7zNP9/teMuOdw3c7HAfr9ay2fzlBqx7cY88u+C3Ku5Tg7cmA3n72vxv54FgN7VTQB5YH2QpTOp3O4cOH5+bmWq2WFgG5RpgCAIBtCFOQbdvb21KznJ+f1+GI/GMT/1LDPzRwUwdHb8betD78XxIzEHmopbXjwysNCy/6t8bVDXUCQgD/7ReDKYxrcAcyHaaMOlQ60bDu55bRPQ6UrTDF3Vo60aAgCFMAALANYQqyrd1ub29vN5tNHY7IPzbxLzWCQoO+1MEzcvB1u0tL/d0fBvVP70zsrtS7QSPCi+7mHKxVFqO9VHqzDe1b0PaLgV3w34ER25MFZj8PdtTzsQXq7naGd9lPtsIU+cpnZVOBqSBMAQDANoQpgL3C0h0kabArSg67pmQrTGm1WlnZVGAqCFMAALANYQqQJo1L/BvmOej1kRv9XVHksOUu4cpWmCKOHTtWLpd5ZgoKgjAFAADbEKYg26QFuLi4uLW1pcNZ08tL/AKT0KAFiXOPVT77CmUuTAEKhTAFAADbEKYg2yqVitQsDx8+rMOZc9BC9z7adf/gUSbc44NEEKYANiNMAQDANoQpyLZjx45JzTLDYYoIenGOCHujDDBNmQtTarXa9vZ2p9PRYSDXCFMAALANYQqyLQ9hinB6osR8oQwwTdkKU9rtdqlUkk2t1WpaBOQaYQoAALYhTEG2SVNKapbHjh3TYQBjyVaYIo3JrGwqMBWEKQAA2IYwBQBAmAJYjTAFAADbEKYAALjNB7AaYQoAALYhTEHm1et1HkKJuKRlcuTIka2tLU4egwfQAjYjTAEAwDaEKcg2aQxLzVJaxToMRCPnjGmWzM/PE6mIzIUpQKEQpgAAYBvCFGRbTt7mg8SdPn16fn7etEwEkQphCmAzwhQAAGxDmIJsI0zB2DqdztbWFpGKkbkwRb775XK51WrpMJBrhCkAANiGMAXZtr6+LjXLhYUFHQZiIlIxshWmtFqtrGwqMBWEKQAA2IYwBdnWbDaPHTvGGz0wISKVbIUp0pjMyqYCU0GYAgCAbQhTAEAVOVIhTAFsRpgCAIBtCFMAoE8xI5XMPTOlXC7Pzc01Gg0dBnKNMAUAANsQpiDbuM0HM1K0SCVzYQpQKIQpAADYhjAF2cYDaDFTxYlUCFMAmxGmAABgG8IUZBuvRk7G7u6uN1CYrksuuUT/StbCwkKz2dQ9DDUcqVx88cX6V7JCPivZvJ2dHd3i+DIXprRarYiHD8gBwhQAAGxDmIJsI0xJxsLCgqnE58zGxobuYQTDkYptJumila0wRY6FORCy2VoE5BphCgAAtiFMQbZJ41ZqlkeOHNFhzMbhw4flc56bm5OPeroWFxcf/ehHl8tlHU7QsWPHxmiTSDP+xS9+8bXXXnvDDTfogpLyrd/6rY95zGN812uShUlSxWyFKXLgsrKpwFQQpgAAYBvCFGRevV7P3wMsbGPCFGm06zAsM3kXLcIUwGaEKQAA2IYwBcBohCmWK1qY0mq1zKZO8pgYIEMIUwAAsA1hCoDRCFMsV7QwRWxtbVUqFXqloSAIUwAAsA1hCrKtVqtJzVJakjqM2SBMsVwBwxSgUAhTAACwDWEKsm3yNiSiIEyxHGEKkG+EKQAA2IYwBdlGmJIMwhTLFTBMkY2sVqvc5oOCIEwBAMA2hCnItkqlIjVLwpRZI0yxXNHClHa7bTaVB9CiIAhTAACwDWEKsk1agIuLi1tbWzqM2SBMsVzRwhRpTGZlU4GpIEwBAMA2hCkARiNMsRxhCpBvhCkAANiGMAXAaIQplitamNLpdObn52VTa7WaFgG5RpgCAIBtCFOQbe12W6qY1CxnjTDFcgV8AK186xuNhg4AeUeYAgCAbQhTkG3ValVqluVyWYcxG4QplitgmAIUCmEKAAC2IUxBtk3ehkQUhCmWI0wB8o0wBQAA2xCmINsIU5JBmGK5AoYp5XJ5bm6u2WzqMJBrhCkAANiGMAXZZm7zWVxc1GHMBmGK5YoWpkhjMiubCkwFYQoAALYhTEG2tdvtzc1NnkM5a4QpliNMAfKNMAUAANsQpgAYjTDFckULU1qtVlY2FZgKwhQAAGxDmAJgNMIUyxXwmSkrKysLCwutVkuHgVwjTAEAwDaEKci2ZrMpLfzt7W0dxmzkPkyRU0h2cHNzU4f7mWed2txuL2CYAhQKYQoAALYhTEG2VSoVqVlO0oZEFLkPU2TXgnYwE4/nIEwB8o0wBQAA2xCmINsmb0MiCsIUQZhilXq9vrOzowNA3hGmAABgG8IUZBthSjIIUwRhij3a7XapVJJNrdVqWgTkGmEKAAC2IUxBtu3s7EjNcnV1VYcxG4QpgjDFHpk4KMAUEaYAAGAbwhRkXrvd1r8wM4QpgjDFHoQpKBrCFAAAbEOYAmA0whRBmGIP9zaf3d1dLQJyjTAFAADbEKYg8+r1eqfT0QHMBmGKIEyxSq1W297e5ruPgiBMAQDANoQpyLatrS2pWS4vL+swZoMwRRCmAEgLYQoAALYhTEG2Td6GRBSEKYIwBUBaCFMAALANYQqyjTAlGYQpgjDFKtVqdWVlpdVq6TCQa4QpAADYhjAF2VapVKRmubCwoMOYDcIUQZhij1arlZVNBaaCMAUAANsQpiDbms2mNCNrtZoOYzYIUwRhij0ycVCAKUo/TNnfO762tKSbIJaW1o7v7etIAAAKiDAFwGiEKYIwxR6EKSiadMOU/eOeFKXf0nECFQBAQRGmAAjTarU2Nzf/03/6T1Jpvvrqq+XvXD6lIsdhimz/xsbG8vKy7J1Mtr293W63dZxH5p6ZIjtbKpUajYYOA7mWZpjSi1KW+nqiOD1VTDFxCgCgkAhTkG1Sp1xfX5d2oA5jqqT6Pjc359SiD0hJJhrbseQ1TNnc3CyVSmb7XfPz88NfmcyFKcI3FQJyKc0wZW9NVuobmZiYhTQFAFBMhCnItvX1danJ8QDaWdjZ2elW2wPs7u7qdLmQyzBlY2PDbPmwUqnUbDZ1OkcWwxSgOOwMUwAAKDLCFGTb5I+KgK9WqzXcJ8Vrfn4+T/f75C9M8YYjvsrlsk7qyFyY0ul0cnnHGeArzTBFb/NZWtvbJ1ABAMBFmIJsI0yZka2trW7lOVSe+i/kL0wxJeG8DxzJVpjS6XTm5+dlU3lmCgoizTBF7JnHoxhLS2trx/d4kw8AoOgIU5Btps0/8G/smFyUpvh0XXzxxfpXer75m79Z99/DDVPSddFFF+lf0+MNTbIVpmQi4QKmKOUwpWvw3chd3d4qOhoAgKIhTEHmSSOQ51BOnempUTRXXXWV7r/HP/7jP+ro3NnY2NCdJEwB7GZBmHJgf3/PE6x4n6bieYfy2p6WAQCQU4QpAHyYJ/uGu/HGG6U1PhU333yzLO0lL3mJDifu8OHDskfXXXed7r+H225/5jOfqVMn7qabbnrqU59666236vAQGSUfoFf4I28M71OEsxWmtFots6k7OztaBOSaVWGKS7OTXm7SfVKt/t0dwzNrAQD5RpgCwIe34h6kVqvp1NmX9WemDKtWq2azQ3ibZNkKU8TGxsbq6irPoEVBpBemOO/yCexn4nnTT39+QpoCAMg9whRkm7TnS6XS+vq6DmNKOp3O4uJitwodIGfPqclfmDLyfUzHjh3TSR2ZC1OAQkkvTHHTFL9gxHRN8QlNyFIAAPlHmIJs420+s9NoNEqlUrcSPURa6c1mU6fLhfyFKWJ3d9ds+TD5ygw8aYgwBbBZimGKpinmabMH8cj+/p6TpAz2WjH5im/CAgBArhCmINsIU2aq2WyWy2WnXnxASnKWpIhchimiXq8vLCyY7XfJt2b4mc2ZC1NkI6vVaqfT0WEg19IMUw4CEh9LYTcABY0DACAPCFOQbYQpCZAG+ZVXXimf8xOe8IRGo6Gl+ZLXMMVwg5JnPvOZQUFYtsKUdrttuk3xAFoURLphSpd5M7InVFlaWjse9mLkbgJDmgIAyDHCFGRbrVY7fPjw5uamDmM25EOWqrNv1pAP+Q5ThNmFDc+7kAdkK0zJx0EBoks/TBlpsCsKXVMAADlHmAJgNMIUQZhiDzsPSrvd3tra6r6qemPDu2Hy2ZpC4fbt6nQ629vbplDmcm+8ajabplB43129s7OjpRsbblta5trc3DSFsjT3pifvGuVvUxi0RlmaKRTeNcrfWtq/RncfvWus1+umULhrFO4aZTvdVy/JH6ZQeD+okWvM9HdwQrLv5pwX7odjmf6uKHtrPDYFAJBvhCkARiNMEZluyJldkOaoDg/JVpgibXjzrqK03s8tH9fq6uri4uL8/Lz7cVUqFfMBGm6m4H2tkntPordtLNxDY05Fl4k83JPQWFlZMRPLXFrkcKMQ7xrlb1MoY7XI4a5RlqZFDtNQl/XqsMP9agys0d13c4kw3DV6TyrhvnbN3J7pMgFT0Bq3tra0yOGu0WyJHAI5EPV63RTmmPeEsTVMEZ6Hq5CkAADyjjAF2SZtKmkhuP/giRkhTBFuKy6LzC647edh2QpTRLPZTCtJkQuOflION9rwNncXFhbc65I3O3ADhUaj4QYQ8/Pz7r5sbm66b9FaXl42hXKhcx8FLWPdAyRzybymXJYWvkY5k33XuL297a5R1uJ2NjFfCiFj3VspB9bodrSRtZhCUalUTKFsj/v847m5OXeNsv1u3DNyjfV63V2jzOWu0ftkZTe+yTHv2WVxmAIAQIEQpiDbzD9OSnVchzEbhCkiExFDELMLeQpTEtNut+Vzk6a7tNjN43ulxLTk5YSpVCq0bFMhx6JarcohkOPixjem940cHTlkplNPbhCmAABgG8IUZBtv80kGYYogTCkgOfpuHwrBy4Mst7m5qYfK+V1w+7zkAGEKAAC2IUxBthGmJIMwRRCmWEUO1vz8fNCbnqfF/VjkK+DeeAJrdTodOcnN9Urk6Q5QwhQAAGxDmIJsq1arUrNcXFzUYcwGYYogTLHHTA+KeaeMe5OIrMJ9Tgeyol6vu0Gb/L26uuo+nTejCFMAALANYQqyzTzOoAivckgXYYogTLHHjA6KLNacCcJ9biuyzj2m8kd2YwjCFAAAbEOYAmA0whRBmGKPGR2UxcVFs9i5uTki2tzY2dlxX1fkvnopcwhTAACwDWEKgNEIUwRhilWkVbzgef3wVJjToFKp5OxFMJDzxLy8OeQrYDnCFAAAbEOYgmxrNpvS/tne3tZhzAZhiiBMyb1Op0MztSAy92xawhQAAGxDmIJsq1QqUrNcWFjQYcxG7sOU5eVl2UH5rw57SKOr23zJ+GtxzS4Qpgxot9tyVs/NzdVqNS1CAZg3KMuhz1AXJMIUAABsQ5iCbOPVyMnIfZhi3vcR9JiMra2tSqXS6XR0OIOcJliuwpRmszlhAiItUnNiC157XCjmNXBCToCsBBOEKQAA2IYwBdlGmJKM3Icpuec0wfITpnQ6HfNI0UnylNXVVbO/KysrmU7KEJccbvfoZ+W1TYQpAADYhjAF2Wbql1It1mHMBmFK1jlNsPyEKdKYnHxTzRNJeQVyYVWr1fn5+azc4UWYAgCAbQhTkHm8dyMBhClZZ9pghCkDuHogKwhTAACwDWEKgNEIU7LOtMFyE6a0221zm88YTwWWhqjMxX09cMnpJF+NRqOhw1YiTAEAwDaEKcg8qpUJIEzJOtMGy02YInZ3d7e2tuJmItJgNilMJvYRyZDvhZwScmLYnKcQpgAAYJukwxStCHjoiGh0Hg8dgaKS1pScBisrKzqM2SBMyTrnepmrMGUM7XbbnMnC8m4ISFK9XjdnhZwe1t75RZgCAIBtCFOQbbzNJxkFClP2946vLS05l5eupaW143v7Oi7DzN4UPEzZ3t42O7i1taVFgMPk8sLak58wBQAA2xCmINsIU5JRkDBlb+0gRemztLank2SV2Y88hSmyL6urq61WS4cjkH0slUp0ZIOv9fX15eVla3MKwhQAAGxDmIJsq1QqchosLCzoMGajCGHK/nGTpCyt7e27XVH293sBy9LxTPdPcfYhP2FKq9UymzrGA2hD7K05Cw091r3zRMiZooUI1/0erWX7G5Q6whQAAGxDmIJsazaby8vLmfiH9EzLf5iiTWTf5rE7ToezqLsDOQpTpDE5i00dGaaQpIxhz3xoGY8jU0eYAgCAbQhTAIyW+zDFtKIDm3t7a1l/dkp39wocphw7dqxUKtXrdR0OEB6mHNwFlv3bvpIUpb+PPXZ2dmRjLbwXjDAFAADbEKYAGC3vYYrpcJDnfzp3rpf5CVM6nc78/LxsapSX8uzu7pr9Gvnc2ZBmvydJyfFpMhPZClM2NzedzT0kp40W2YEwBQAA2xCmINva7ba0D0f+gzMmlPcwxWnu5bqR7Fwvc/UA2k6nE/Hps4uLi7JTpVJp5PQBzf59LRckKfFlK0yRk0ROFdleOW20yA6EKQAA2IYwBdlWrVblNOABtLNGmJJ13ctlvsKU6MxOhey7y6/ZHyNJifZabX3uirMw5wHH7hwyw8H0g2OGFtW3nO6anSm7+pbTT1bY3caDaUOXvbbnbIYzmUzY/wjZCIvyPGLmwMAtUlHfRR5lk6ZEThVZdqlU0mE7EKYAAGAbwhRkG69GTkYhwpRsP2F2hO7+FbVnyubm5srKikyvw8GGwhRPGjDigbOeFn6/oWDDDUH0wawDuiv3DSEGT9ARy/HsRU/QJjr6Ju8lF2tukCS8U0RblO9+ePYi+ocWYZOmR04VOWfkG6HDdiBMAQDANoQpyDbClGTkPUwxDbWwltm+533JWdS9XOYrTIn+zJTo+sOUgyhg5ANn3d4rnhTAkxT0ze5NGDzdMGRyLTSWPGPcObwL6ksq+hcUOnlfUHHw7u/+lONg2b3t2N9zZ4u1KJ+ISsX50EZtUgEQpgAAYBvCFGSb6Y9dLpd1GLOR9zBFW2qBacqI0Rkgmy9yE6ZIY3IWm+pp9nva7kPt+kG9aYdPkF5e4B1zsOTBxR7EKUNL8gkkPFs4tH3DW9Qr8dkVn813lz20ISLeony3XfhO6vD70EZsUhEQpgAAYBvCFGRbp9PZ3d2N2NsfY8t9mNJrqvk21MLGZUV3B4oXptRqNTlpo7+WpdfsX3O7R/SExSm9xr/vNMNJQnCKELKk3kyeMW66EHG9wWJtYzi/1fpuSvCuCr85xt6kcZkHctnzXSBMAQDANoQpAEbLf5jiaax5H4DpuXXBt9WXGWYfchOmtFots6k7Ozta5Me8xyf6edtr4avu7SduUWAj3ifn8BoKBkKm9wsRDJ+Z4q53wL6c23t7xz25kWfSEcseELqo8Ggk+sbH26QpkNNGVmfPO30IUwAAsA1hCoDRihCmSHPt4HkNg7zPhsgksxt5emZKtVpdWVkJ6ZXWbrfN7lQqFS0aRdvwDrch32vFB7XjR6QWQyFASCoQvCifmbQo8nq7Bl6d08+zpJBt7Im6KP+9ivuhRdqk6VpfX3dWeEhOJC1KFWEKAAC2IUxBttVqtVKpJM0qHcZsFCNM6XK6okR5U2vGmL3JU5gyklwczO7Evs2n22L3HvNeO96/JZ+VMOWgk02PnNzds7s3wrOkkG3sirOozIYpcto4KzwkXw0tShVhCgAAtiFMQbbxNp9kFCdMySvnelmsMKXdbst5u7i4GOWlyEZgE7/XkvcbNyIXGBodkgoELyo4XQha78Ac7h446WDfLL1RniX5rO5AvEX571XcD23EJs3IqiP6+TNThCkAANiGMAXZRpiSDMKUrHOul7kKU3Z3d7e2tqbb0A1r4uu44bEjWvlDywyZPnj9PjPFWm9vYr9d8xkXtuyYi/Lfq7AVCJ9ZRsyRf4QpAADYhjAF2UaYkgzClKxzrpf5CVPa7XapVJJNDX8AbVzBYUaXjhX9DfpeuW8zf3hkSCoQvH6fmXpFoevtLSp4yQfL8YwMSy5iLipgBi0M3fi+kWGbVAiEKQAA2IYwBdnGM1OSQZiSdeaCmZswRRqTIze12Wzu7OzE6roSkhM4eo38gUl67fzh+fzGhKQCwev3malX5Dd9b0PdMYEr9T7+5GBkyDbGXVTQXvUWM7zx/mPCNmlW2u325uYmz0wBAAC+8h+mXLhw4dSpU3fccYfOcOjQbbfdJjXsc+fO6RQARiFMyTpz9StUmDI/Py8TbG9v63AEwWFGT69JPzCRGyN036asZfsHL4fqCwBCUoHg9fvMdLAp4mC9+/vHe+v1LudgCw8eqOzZQsfBwkOTi3iLOljY4G7F+dBGbNKMbG5uyhrlRNLhVBGmAABgmyyFKefOndN5PHRcgFOnTul0fk6cOKHTAQhFmJJ15qKXmzCl0+mY23xqtZoWDTH7ErLLw4LDjAOeDKMvMRhIE1yepMAISQXGClO8L5/yGFqIm1306z5Ftrckd5YRyUWcRYn+yT2jon9oIzdpJuTkcdaZdE3JF2EKAAC2yVKYcubMGZ3HQ8f5ue2223SiYDLNhQsXdIap2N87vuat2ublxaq2kjbV7u5uq9XSYcwGYUrWmetRbsIU0Ww2Q5IUt+vK1MOUg2a96G/ZD1z+5eo/8LIbR0gqMFaY0i3qphLuioN/dPom8/w69RblrjhkG1XkRTn6UpNxPrQomzR9hCkAACBE+mFK9NttdnZ2dB4PHTfEm6QcPXr0zJkzbmgif1cqFR3n5CmmfHK9yp6PEZVzjMt0wy6XyzqM2SBMyTrnOpSrMCWc+4TaWLf5ZEoa6ULB7O7uygfMbT4AAMBX0mHKcG+RM2fO6LhRjh49qvN46Lh+99xzj44OzkpOnDihUxw6JNNr6SQO/kHO+4+Czr+6mWLilBngbT7JIEzJuu5FqEhhiqjVapubm9N9d7JNCFNmTk6enZ2dZrOpw6kiTAEAwDZJhyneB8EaUqLjQgU9/URH93NjF/kj5C4e72RaNAmng7ZvZGLqvKQps0CYkgzClKyTwyfyFKasrKwsLCwU+BY/wpRiIUwBAMA2SYcp3j4jrvvuu09HB/B9WoqhU3h4Jz516pSW+vFuTPQOMoGCwxTMTrValY9d2lQ6jNkgTMm67mUuR2GK+0iUfHSiGQthSrEQpgAAYJukw5Tz589rXcDj6NGjIU9OCX8jj07k4X20SvgDWbyvB5K5tHRsWrMNenoeZqLdbkv7sF6v6zBmgzAl67oXp4KFKdVqdWVlJb9dVwhTZk5OM7n0yVmkw6kiTAEAwDZJhynC+/BXr52dHW8XlXPnzp06dcq9E0cMP29F6NQe3juJtCiYTjetx9D2veZxaWlt7fgeb/JBHhCmZJ25KhUnTGm1WmaCKQTlliJMmTnzgHNhQ3hBmAIAgG1SCFPuu+8+rQ7EYZ5+ogMeulAPHRGfzj+pgfc8Orq9VXQ0kEWEKVlnLkV5emaKnI3z8/NBDwcdmbYAI8n3xZxFhCkAAGBYCmGK8N6JE8XRo0fPnz8vM+qwh1mgl46IT+efnv39PU+wMvw0le6/K/JvihOSptTy8jLtpVkjTMk6cxnKU5gSjjAFk6NnCgAACJFOmCKi5ylukiK0yMOUe+mI+HT+GdDe2H3BiV8Z4jN3jfEA2lkjTMm67uWmSGGKmJ+fl31pNBo6DMTUbDblLFpeXtbhVBGmAABgm9TCFHHu3Lmg56e4Bm5311IPHeGhIxxalATnXT6B2Ujfm340R1laW6NnysR4NXIyCFOyrnvNyVeYIu3J8KCk0+kU+MXJyBvCFAAAbJNmmGKcP3/+1KlT3qfGHj16VAbr9fqFCxd0oji8z6l1u7QkoJem+D0cxcQnB2HKcSdC4TafKSBMSUZaYYq0H2SlcpQTbjxsbGzMz8/XajUdzr7u5SlHYUqn0zEdT/J0jIAQhCkAANgm/TBl6k6cOKHVjUOHzpw5o6UJMGmKedrsQaKyv79nOqIM5yaEKVOwtbUln60lr67MsbTClIWFBefb05VkpFIqlcwadTj7zGeYmzBFzoSRm0rPFExud3c36CHHCSNMAQDANjkMU86cOaPVjUOH7rjjDi31c+7cOZ3u0KETJ05o6QT0/h0/Sz6pCWHKdFCtTEBaYYpZr1cykYq7Lh3OPrNHhQpTeGYKJrS7uyun0NzcXKfT0aL0EKYAAGCbHIYpQqsbjnPnzmnpEO+9RVPrw2LejOwJVZaW1o77vxiZMAWZkW6YUi6XZdXO90nNOlJx16LD2Wf2KDdhSrvdNr2HBp6r5YqStgDh5PtiziIbwgvCFAAAbJPPMOXUqVNa4+h/GZBXvV7XKQ4dqlQqWpoowpTpkGaV/oWZSTdMMaGGtPYTi1Tc5etw9pk9yk2YImQjq9VqUJcBwhRMjjAFAACEyGeYIryPoT169Og999zjRirnzp3zPldF3HfffWZUsghTpsDUL1dXV3UYs2FDmGIkE6m4S9bh7DN7lKcwJVyr1TL7EtR1BRhpe3tbTqFSqWRDZE+YAgCAbXIbppw/f37ke5eNRB9S24cwZQqkuSsHUZrcOozZsCdMMWYdqbjL1OHsM3tUnDBFyM6urq7yDFqMrdPprK+vW/J1IEwBAMA2uQ1TjIEeKAOOHj2aUp8UTA1hSjJsC1OM2UUq7tJ0OPvMHuUpTDFZCXf5oSAIUwAAsE3OwxRx4cKFU6dOeZ81W6lUTpw4kV6HFEyT6X9EmDJrdoYpxiwiFXc5Opx9Zo9yE6ZwFw+KhjAFAADb5D9MQb41m01pSG9vb+swZsPmMMWYbqTiLkGHs8/sUW7CFDmyIzd1d3d3a2vLhpfaIqNardbq6urm5qYOp4owBQAA2xCmTIc06efn5xcXF6X6rkWwnhysubk5rZzaRLbKttas/WGKMa1IxZ1Xh7PP7FFxwpSR704GRjIPoBU2PHmHMAUAANsQpkyHNMu1jnPoEJFKViwvL+sxs0/ysUW4rIQpxuSRijuXDmef2aPchCmdTmd+fl42tV6va1G/kWkLMJJ8X8xZZEN4QZgCAIBtphCmtFqtWq0mdQ6pixf5vQnyCXi7ORCpJKPdbssnH9SgCmfa23LUZAn2SCu2CJetMMWYJFJxp9fh7DN7JCeYDg/JVpgi5Oem2WzqwBDCFExOvi/mLCJMAQAAwyYKUzY3N4fvkpifn7fkBuPkmYY9kUqSqtWq+Zx1OA7T0pbmug7bwWwVYYoxSZhijBepuFPqcPaZPcpTmBKu0+mY23xqtZoWATHV63U5haRWY8OTdwhTAACwzZhhSrPZLJfL+qvuZ3l5ubC9VIhUkiTNXfmExwtECFOiy26YYsSNVNxpdDj7zB7lLEwJfy+y/E6RpGBCcpWw5BnGhCkAANhmnDCl1Wq5ScHCwsLW1pbUwqW2If+Vv8197EJaQUW+62c4UpEPJKP/3iv7Uq1WpS1aKpUWFxelhWnPMx0JU2at0WhUKpVLL71UtkrO5/X19fFuqhrPtMIUI3qk4o7V4ewze5SnMEXODbkiyfmpw0CuEaYAAGCbccIUtzUiDezhf7GRhrdp34rV1VUtLaocRCq1Ws0NyLyWl5fD/1k4GfLxysaUy2UdjoMwZaTNzU1zr8QA+e7rFDM23TDFiBKpuOU6nH1mj3ITpsjxysqmItPs+TchwhQAAGwTO0xx3xQY3sxw35PC7S0iu5FKo9HwbUsbNjQ15bOVT3K8miVhSjj3y+4rmRN4FmGKER6puCVmMAfMHhUqTFlZWVlYWChyB0lMyPwCylmkw6mSU92c84IwBQAAG8QOU8yjUubn58N7JUj91XRnkOqsFhVeFiMVqUTqtgbI9CMJCFNCSGU9JEcTciYn0EydXZhiBEUq7t86XfaZPcpNmCLnXvimRklbgHDyfTFnkQ3hBWEKAAC2iR2mmCxgfX1dh4NJO0SmnJ+f12E4MhSpNBoN3cRgmW5tEqaE2Nraco5wmATO21mHKcZwpGIQptisWq2urKwEJXqEKZgcYQoAAAgRL0xpNpvmhzxK9fRVr3qVmbg4oj8jZjhSQVoe8YhH6FGxw8jeQAX0X//rf9VPZ9jemk7Us7anY+IajlSuvfba3DRazB7lKUwJV7QwpdPpzDu2traSfPuM/JYdPnx4vKdW2W9zc9OcRTbcLEaYAgCAbeKFKfV63fyQR7m54zWveY2ZuDjidsMxkcpDH/pQnR9puPTSS/V42OHqq6/WLUPPE5/4RP10hk0vTDGGI5VjoS9RzgqzL8UJU4QcR7kmN5tNHc417+FLMlLZ2dkxK81l877Vaq2srIR8a5JEmAIAgG3ihSnS+Dc/5Jubm1oUrFqtypSXXHLJy1/+cqmLJOZZz3rWT/7kT+pAssZ7SefHPvax5z3veTfffLMuJSm33nrrD/3QD91yyy06POS5z32uOdwhDh8+bCY2S7vR40UvepEZNVOLi4uyGXNzczoch7mF5NGPfrQeCTssLS15P9i0mKcjhZOjrFNPQM6Tpz/96XL+6HA/03vr+c9/vn46Sbnzzjuf8IQnmN00sh6pmL2Qj1SHh2QuTKnVatvb20n2wrCZ9/AZyUQqbguf5v2sEaYAAGCb2M9MMfcgLC8v63Aw86+70tbVYWSNm52FSOwVuUGkiSubcXis556YU3S8eWfHbJX8V4dTsru72z3AoRJ4/LAJvNJ6dkmeeqmY7c9NmCJXJ/OAZF4YZ7iHT07Rec/L7GcdqRCmJIYwBQAA28QOU1ZXV81veXg7yv3VT72xjUmY7kVBpJqe+p3kch5KmyrKE5GHEaaEC++ckswWphumGPmIVMyW5yZMkc9/5KY2m80E8j5LuIdP/uh0OltbW8lEKvkOU+QT297elo9Uh1NFmAIAgG1ihynyE27+PTCkIS1VWNM534bGNiYhVcmBZqRLToOsN1TMrhGmBJEvu7c95iUfWjK1eRvCFCPrkYrZ5uKEKXLtMj9DBclTvGGKKUkmUsl3mGKeCCM/du12W4vSQ5gCAIBtYocpwv1Fl6rqcEV2c3PTpC1CKiJaiixz32jgKpfLOXisI2HKSNKEcDujuY4dO5ZY08KeMMXIbqRitjZ/t/kEZSUj05acGQ5TjFlHKm59IJfNe/m+2LN37kctCFMAALDBOGGKqFQq+pPuRCrSuqhWq/Jf8y+BRpSH1CIrpOa9vLxsjqxt1ThpPIzXtjetYsKUkVqtljRZpV0x9kc9NtvCFEM+B3OYXPZHKmY7cxOmiHq9HpLXy+HI0L5Mzj188ocWecwuUiFMSQxhCgAAthkzTBHSuPLWzLykXKq5Oh3yQpqL5vjqsB2kPSCbVC6XdTgOwhT72RmmGNmKVMwW5ilMCed2XSlIB8nwMMWYRaSS7zDFPIeb23wAAICviRrGUr2QelilUjEPqpR2hfy9vb1tQ7UDU2dnmGK2arxAhDDFfjaHKUZWIhWzbcUJU4TsRbVanbzzRSZECVOM6UYq+Q5T5DORHbTkH4cIUwAAsI1dDWPYLK9hip0IUwz7wxTD/kjFbFWewhT5hMvlMs84N6KHKca0IpV8hylWIUwBAMA2hCmIys4wZX19XTZpYWFBh+Mw89ppdXVVt7LYshKmGDZHKmZ7chOmtFqtrGxqMuKGKcbkkQphSmIIUwAAsA1hCqKyM0yROuX6+nqs9oNL2mPSbJDmpW1kq/j3diNbYYphZ6RitkTOLh0ekq0wRT7PkZsqO7u6ulqQr9J4YYoxSaSS7zBFdkouQSsrKzqcKsIUAABsQ5iCqOwMU5BvWQxTDNsiFbMNxQlT3K4rPIA2ovEilXyHKZubm2bvbIjkCFMAALANDWNE5b4aWYeB2ctumGLYE6mYtecmTBHlcnlubq7ZbOpwv5FpS85MHqYYcSOVfIcp8n2xZ+8IUwAAsA0NY0S1tLRkqnE6bAdpSknrtFar6TDyJethipFupLK7u+smoY9+9KMrlYrvP7NnLkwJR5gyieiRSr7DFLdnCmHKMDnT5ubmdIMAFIn8IjQaDb0WAMVGmIKonv/855trqA7bQVqGsknjPYAW9stHmGIkH6lI01dWoSvzkCbQ8M0vOQtTZN9NFlCQCt90wxQjSqSS7zBFTh75ssjXVodTZVuYYn58ARRTSEdXoFAIUxCV2yrTYTuYrZImtw4jX/IUphhJRiq+SYqrXq/rdI7MhSnyoYUHJdLmL86DnGcRphjhkUq+wxSr2BammMvL3NyctKkAFIT7Hkz5W68FQLERpiAqt2Gmw3YwW0WYklf5C1OMBCKVWq2miw4w0J8rW2GKtORN837q2UFGzS5MMYIilRMnTphBwpRZszNM4ccXKBS5+JirEGEKYBCmICo7wxSpzcsmpdANe2/NfBrDlpaW1vb2dTJMJq9hijHTSGV1dVUXGuzmm292/qmpy/2CC/vDFLc+F76p7XZb/8q7WYcpxnCkcsUVV5g/8hqmNBqNmfRv2t87vtZ7DlmX/Gwc9/ndkMmO75k/CVMApI4wBRhAmIKo7AxTRL1eNx3OExUcphhLx8lTpiDfYYoxHKkAY7v77rv1xJqZ4UhF/OIv/mIK1+EZ293dlV2TPZ3uru0f96Qo/fp+OMx0a4QpAGxBmAIMIExBVNaGKelwwhS/xGR///iaU1MmTpmCIoQpQppJvBcDU3HXXXfpWTVgKP/tNdLHZCKVRz7ykbo4v8fTZp20FsyuTTO86EUpS309UZyeKqbYLSVMAWAZwhRgAA1jRGVtmJJOT/7AMKWrvw6M8eU+TJEGktlH4+EPf/hTn/rUl7/85VJNGfaiF71odXVVB0a59tprdaFxlEqlcrmsi7DbM5/5zBtuuCHkszJ7JJNpUfb9pEMH+t10001mfwNv85l2mGJ0Op1bbrklr5GKfLBmp6YZXgT/dpgfjoNRhCkALEOYAgwgTEFUdoYpOzs7sknSwtThxISGKabZQpgyuRyHKQMxinkpxhSTwWq1qosOUCqVcvxIkVarZXZTPmctyrVknpkSxPRS8d74k49IZXt7W/Zlyt+U0N8OV6//ipLpvWHKd3yH/tF91krfo1bcAGZ/z/R0GZxk5ARREaYABUSYAgwgTEFUdoYpqdXnAivE+3taCSZLmYJchimzjlEMWaB3LcOq1apOmlOygysrKwV5O3K6YYqRv0hFtnx9fX3KeZzGJN0AIyTBCA9TBh38FGlWcrx/ds8UIyeIijAFKCDCFGAAYQqiIkzpYzqfBItdM4WfnIUpycQoLmlXl0olXVm/xcXFrPcakFZ6pVLJ+l5Miw1hipG/SGX63D4hXUtLa2vH9/y6hridSBzeMOWXTr7NFLrhfe8X5yCE6fU22dcfK13OyAmiIkwBCogwBRhAmIKo7AxTpDUlm2RVmOJ0mSZJmY7chCkJxyiuZrNZLpd1rY5SqVStVrPesnXv4tnZ2dGiYrMnTDGIVEYZfDdyV9AtO46TJ3/dTCX6npliJtM0RbOS/jTf/FyZBY2cICrCFKCACFOAAYQpiMrOMKVery8uLkodXYcT41Q+vfVRvQF9rJvPESQHYUpaMYqX1H52d3c3NzelpZ2P1qxbn5OPV4uG1Gq17e3tgrTebQtTjKxHKvI9lYvPrH9f9vf3PMGK51dlMEx5sZlC9IUpfdP1JSsuz+/VyAmiIkwBCogwBRhAmIKo7AxTUuNb9zT/vBfz3/cQItNhig0xSl6NDFPkcza3OO3u7mpRrtkZphjZjVTMA2hFMk/e0U4j7g9IvDAlLCvxLGnkBFERpgAFRJgCDKBhjKgIU/oE/EOexinDIzCWjIYpxCizJu1w0zgPyg5Gpi05Y3OYYmQxUpGvrdnU/vBiEuYnIii16P9d6U846JmSsP2hO7GWlpbWjofdxSuzrK3F+hQxGXM6x8wBJ+KzxmLV+whTgAE0jBGVnWGKNFA3NzcbjYYOJyaw7lmsn9VZy1yYQoySmFar1Ww2dWAIYYqdshWpzCBM0V8I/9tBB4IOM3gQpvDMlKQcvDban+/tvPosYH77k6Snc8xzdxI+ayxWrY8wBRhAmIKo7AxTqtWqbNLi4qIOJ8b59fT/7dQf1uR+3HMsQ2EKMYpV3Nt8arWaFuVaVsIUIyuRivlUZdumuWH6AzHwbuRuN4jBRppptvV6OsgVxhnfFeFtPkvHey/r6V/uyAmiym+Y0jtC5hAdHCPtq6Ijhz6uYjWpLTHmyTtdxTryhCnAAMIURGVnmJJafc759Qz47bTi5z0fMhGmEKPYqV6vF+ddP9kKU4xMRCrNZnPq32U3zxgmzXedSHimk98ab5gy6OCnyMyzNPieoINfo5ETRJXXMOXg9zugaeweloGPjDAlBQdHSwvSQJgCFBphCqIiTOkTFqZY8gOfB5aHKdmKUf7H//gfL37xi3VgYvfff/+b3/zme+65p9FofOhDH/pgz/vf//53vOMdu7u7//AP/6CTely4cOG9732vjNKpP/hBmbder7/lLW+RBepE0ZTLZfnAU7jFz0pZDFOMrPRSmTLzPA5PomEex6Fje/bdjhBre94w5Tu+Q/8wr+LXqbs0KznefXqHzioL9kwxcoKochqmRPnx9p+GMCUFVtS1CFOAQiNMQVR2hinmNh9pVukw8sXaMCVzvVG+9KUvPfaxj33Sk56kwxP73//7f8teX3HFFQ95yEMuueQS+a+Qj+LSSy+98sorpfzlL3+5Turxghe84LLLLjMfmpleXHzxxbKEvb0Y1WG3PicHQouKLbthilHQSCUOb5gi57+WDnKzEh0eMnKCqHIapmjDOLx1PjBRr0XfZ2ABA0+z9c3OwpvlIblBtIW7i5AleJ4Ko1la3FV7p+9ff+Dqh6frTha0XwM75b/Y4A8l6mfSE3XbfIoCPrrelP39zTKPMAUYQJiCqOwMU6T5KlXM4Jolss3CMCVzMYrxxS9+cbphyuc+97lWq/XRj360Xq8//OEPN5/GU5/61L//+7+XQhn1hS98QSf1OH/+/Ic//OH/83/+z9d//dfL9Ndcc81rXvOad7/73fIV9p0+SJQwZWVlZWFhIZmX2qYu62GKYVuk0mg05At+5MgRHU4VYUoiDlrA0T8idx4vb/s78Hm2gysZI0yJvnB3EWtrZjWGTjZ2mHLcf/1DCwrYzrXe/H37FbhTA8v1/1ACP5OBflyuGNvms0a/j643Wc6SFEGYAgwgTEFUdoYpyLdoYYqptsy8ypLRGMX44he/+LjHPe47vuM7dHh6HnjggSuvvNJ8Jn/7t3+rpaPccccdF1988ZkzZ3Q4plarZdYYFKaMnCBn8hGmGPZEKvIFNxtgQ15PmJIQbRp3Ob0Zon5SQWmEuzz3kb9yFA6a+30/XEHL6PJpxcdb+MEiRG/6/T2dL+6q3TWLbucWnW2/90jk/kW5a/bEGQORh2fhvWV7dsqzYL/l+m6Z/7oGPpO42+azxqGP7mCJfp9mxhGmAANoGCMqwhQkz5IwJdMxijG7MOUtb3mL+Vge/ehHf+Yzn9HSUX7u537uxhtv1IGxyFlRLpeDOp64FT7ClIyyIVIhTAmR2zCl2zjWtvCBpaW1teO93MGffxrh0/bu8RnlvwzDZ/J4Cz8o9FtBzFX3phdDa+9N7i7LXW/gpOJgXOCmDI8Y3rKhlbt6W9w/Jua2+axxYLPc2Ya3IBcIU4ABNIwRlZ1hirQcFhcXpYatw8iX1MOUHMQoxuzClJe97GXmw1lZWdGiCJ785CfffvvtOjADhCn5kG6ksrm5aVZqw81i0cKU5OQ4TBHOEzTMhz0k4OkbvhFAYC7g0LEHv11hkw+34mMu/GARfnPEW7U7fdiyetP7ze7qTTu8X/7T9xtadOi8OtK7yXG3zW8Gz2J7Y/0/x1wgTAEGEKYgKjvDlEqlIpuU1/qcVZrNprTTZuHee+/Vv4aYRlQqYUpuYhRjdmHK93zP95iP6I477tCiUT7xiU9cddVV9Xpdh2fDvO5HzlsdzjX5spijIH9oUY74Riq/8Ru/cffddzvXCR9//dd/rX9N4K677rr22muf8Yxn6HCqbr31Vt35Q4d2dna0ND3Ly8uyJXn/8d3f6z4TRBvIXt07W3Qa5dNS77Wtg1rWQw1zv2X0DE0cd+G+Ra5Yqxa9oMFvWQPT66R+U4rhBfVml60ZdaPV4JaF7aEY3sm42+a3ht5S147r5Ll7TooXYQowgDAFUdkZpuT7H8fsIb+a5uinwu9+kIPqlp+g6mUkJ0+efNjDHqZLyn6MYswoTDl//vwVV1xhPqh3vvOdWjrK3t7e133d103YuaBer0uTUgcKTxq35ijIH1qUO8ORClJ3+eWX6+HJvf39vYH3y/Q3mYcb6geN8RHcBfkto2eoFR934eFRQ6xVi+jTh61V+I3ulR0IiFUGZw7bKjG0rvjb5lPkcyAClpcHhCnAAMIUREWYUmQLCwvm6KfiiU98om7HgV6Nxl9QVWqEgd4oD3nIQ3IQoxgzClP29vbMZ/WoRz3qU5/6lJaO8tKXvvS//bf/pgNjkYNSKpVkvbVaTYuKrQhhimi1WqY3Iixx6aWX6rEpjoOHk/b90Pi1432a2X7cpnf0hELEXbhvEOCKtWoRffqwKUXARjmP0TVj+nieEisGZ467rvjb5lOkC+laWuudGwO7kx+EKcAAwhREZWeYIk0p2STZNh3GbJiIQf4rP5/T9ZKXvOTZz372y1/+ch3uNzc3J+v98R//cd0Of6Z2M1HdZSBGMZ7//Ofr6OybUZgiB858Vk972tO0KIJyufyqV71KB8bi1ufkwGnREJmm0WjoQN7lPkxptVrr6+smQTO+7du+7eabb9YrxZD//t//+y233KID45LT+4d+6IduuukmHU6VbIbuec8zn/lMHZeGxcVF2YbHPOYxeoRyYUTb2tVrUXsn9Js36vJ6wqaPGwT48AkCXLFWLaJPH7ZWMWK0351WBysdnHnEZzI0Ov62+RTpUnWxvQkCdyjjCFOAAYQpiMrOMAXJMEHDkSNHdDgpZr2jwjJTeRmz5uL7bBTzd55CuhmFKXJKmM/qV3/1V7VolE9+8pNXX331u971Lh0ey8gwpdPpmPtBCtJ1JcdhynCMImddMru5s7Mjq5NVW9I9TT4Hky/LJsnVKZmn8AYxVQK5eOpwLvQawkGNcZdPo92vHd9rZkf9dfJbRs/QsuIu3DcIcMVatQibvn89YWsV0XfDp0vQ4LKjretgo+Nvm88cg0vtzRW01GwjTAEG0DBGVIQpRZbLMMU3RjGtJlNCmBLu4x//uPvAlLe97W1aOspf/MVffN3Xfd1nP/tZHR7LyNt8onRdyZNchikpxiiGm6vK6aRF6MllmOI2lX0zggN+bfChhnqXT2s8TMjkvVV6xsVcuP9m98RbdcDuqoH1hK3WXe/B2LDJB8cNTRv6mfiMjLltvjMMfxS9GUecRplEmAIMoGGMqKwNU+r1err/QFcEOQtTQmIUw5QTpoT7i7/4C/NBXXXVVZ/85Ce1dJRbb731+77v+3RgArVabXt7O+i7T5iSaanHKAZhSoh8hil9DeighnCvPe2bmwy0n91mtc8P1PBy/Jfc5W6WTys+4sIPyvx+LGOuOmB3jcH1BC+7N0YcLLy3Qp/NHFzr8B6NXlf/mJjb5rNG34+itw/Di806whRgAGEKorIzTNna2pJNSr6RXzR2hykxjIxRDDOWMCXcK1/5SvNBff/3f78WRXD99dfffvvtOjAzckzNthXkjT+5CVMsiVEM227zsUpew5SDdrAYeIXMvvepqIPN5KBWubs4Z2FaKAtym+rezOCgAb/kTiyT9m5v6eqLGGIt3C8IOBBz1X4JQs/wetyFe54fe3DXjsOz8L6p3eX7PfjXb488n4nfuoZ2frxt8xT5fxS9zfD9hDKMMAUYQJiCqOwMU/Jbn7NLDsKUiDGKYaYhTAm3vLxsPqhf+ZVf0aJR5AO/5ppr/uZv/kaHZ0mOeLVaLUi3tRyEKVbFKIacPNvb21nPp2Yk1z+++30ZwrClNZ8WstuId3ja0G5rfZin/a4CJl463gtIBsKAOAv3CQK8Yq06Xpgi+uOJHvkkfTeq/8P0kr3SaYT/Hg1EIQeGP24jxrb5rDHgo3A/znzFKYQpwADCFERFmFJkmQ5TYsUohpmSMCXEhQsXvuZrvsZ8UH/1V3+lpaP83//7f+fn5z/zmc/o8AQqlUq5XJYWuA4XW6bDFAtjFIyU/x/fbreMtaW+98jIkKcHyJC+Rvxg+77/lTTdJXk7vXj1T+tM2C31zQ0cURcesggVfdWxwxThu3SdeHhBUfYqeI8G5g74RA5E3TafNQZ+FL1pcxWnEKYAAwhTEJWdYYo0qGSTFhYWdBizkdEwZYwYxTDTE6aEeNvb3mY+pUc+8pHRH5jy8z//89/zPd+jAwHuvffenZ2dN73pTX/hePOb3/zGN77xDW94g452SPPbrF0OsRYVW0bDFGKU7Mp/mIJEhKUyabN529JCmAIMIExBVHaGKc1mUzasIG8/TVHmwpSxYxTDzEWYEuL22283n1Ksp8l+13d91ytf+UodCPDa1772+c9/frlcNst/6EMf+sxnPvMnfuIndLTDrc+FhClbW1uVSoXbfOyUiRhFNnJxcVHOIh2GB2EKItJIwr9DTHDfkkTYvG12IkwBBhCmICo7wxQkI0NhyoQximHmJUwJ8bSnPc18StFrVBcuXJifn3/729+uw6He8573mOXfddddWuQxMkxxu67wAFrbZKg3yubmptlC2WYtQg9hCiJy73bxCSVCw4wE2LxtdiJMAQbQMEZUhClFlokwZSoximGWQJgS5MKFC9dcc435lPb2otY03/a2t1199dUPPPCADof6jd/4DVn4FVdccf/992tRv3K5LIe40WjocL8oXVfyJBNhSoZiFEMuIGY75XTSIvQQpiAqN7HoewKs82okLU7vPhqbt81KhCnAABrGiMrOMIXbfJJheZgyxRjFMMshTAnyrne9y3xEV1xxxcc//nEtHeWlL33pjTfeqAOj/OAP/qAsf+QDVoIQplglczGKQZgSgjAFMQS9X0cspd3zw+Ztsw9hCjCAMCWbhh9yHvaA+emQVpBZmQ7bQSroskk8gHbWrA1Tph6jGGZphClB3vCGN5iP6Prrr9eiCK699trf/M3f1IFQn/rUp66++mpZ/i/8wi9oUUydTmd+fl6WYH+LfSqsDVMyGqMYjUZDLinJX/cygTAF8Ti9PZKuuUZk87ZZhjAFGECYkj0HfRKHzK43orRMLr/8clnFQx7yEC2yA/W5ZFgYpswoRjHMMglTgvzO7/yO+Yie/exna9Eop06deuQjH/mpT31Kh0Pde++9Zvkhnc6kld5sNnXAz8gJ8sTCMCXTMQpG4scXKCDCFGAAYUrW9KKUpb7M3OmpYopnE6dsbW05qz30i7/4i1pkB+pzybAqTJlpjGKYJROmBHnTm95kPqKf/umf1qJRHv/4x99+++06MMqv/dqvycKvuOKKj33sY1rUr2gdT0ayKkwhRikCfnyBAiJMAQYQpmSN83Rx38jExCyzSFPcdov817b3jJqUh27Ys2ZJmJJAjGKY5ROmBPngBz940UUXyUf0Yz/2Y1oU6hd+4ReuvfbaL3zhCzo8ytOf/nRZ+Hd/93fr8BC3PleQR6KMFC1MMb8SM3wKQP5ilGazOYsrTA4QpgAFRJgCDCBMyZrgMGV23G4p8ocW2URq6lR2Zy31MCWxGMUwa8limHLvvff6vuAmJEz58pe/XK/XP/zhD+twBLK0xcVF+Yie9KQnaVGwP/7jP77kkkve+9736vAoDzzwgElvQx6YEiVMCX/dT86kHqbksjeK+VQt/FcEGxCmAAVEmAIMIEzJGr3Np/sKt2QCFZu7pSAx6YYpXrOOUQyzriyGKWbLv+VbvuV1r3vdpz/9aS0NCFM++clPvvrVr3784x8vs/zUT/2Ulkbzh3/4hzLXxRdfXK/XtcjPH/zBH1xyySV33XWXDkfwjne8w9mJsJcuS9PdTLOzs6NF/WzruiLN8plyI2/5W1fpYyZhSo5v6pFLjdkjOZ20CD2EKUABEaYAAwhTMqjvLW5LS2trx/dm+Mxxy7ulIBk2hCnJxCiGWWMWw5S3v/3tt9xyy1VXXSXbL5/en/3Zn5ny4TDlzjvvNG/M+dqv/dqXvOQlYzyr9VnPepbM/qQnPcn3oEjhC17wgssuu8zdhohe/epXy2If/vCHSytdi/zIFalSqQQlvPaEKbKFCwsLZmMScPfdd+uKfUw5TJED9NM//dPmhi8jNzGKQZgSgjAFKCDCFGAAYUpGDb4buavbW0VHO5w7gtSYtWf7u6XUajXZvCw2erMlrTBldXVV1ptkjGKYe1iyGyB+6lOf+q3f+i0TqZgaz1e+8pXHPe5x7l05L37xi2XUox/96N///d//zGc+Ywrj+uxnP/vsZz9blnPttdfedddd999//+c//3k5TH/3d3/30pe+9Jprrnnyk5/8vve9T6eO7BnPeIYs84YbbtDhsbhdV1IPU073bsBJxlAnIO3NGGDMe0aHe6OUy+U8xSjG9va22bvwXK+YCFOAAiJMAQYQpmTe/v6eJ1hxa8bdJMUdcGrT4+Qp9ndLoT6XjLTCFGmZSwstyRjFkDWG372SCdICPHr0qBw48xIuOYjXXXed/PHCF75QCp///Offf//9zoQT+b3f+z3T80Ka1o961KOuvPLKyy+//ElPetJ4KcanP/3pr/3ar5WlvexlL9OiccnFQVr4qTeD3TBFrqLy9yTudOhAP/daLX/ritWUw5ThGMXIZd8NuQ7IWZTdUHWm+PEFCogwBRhAmJIfWmU2mUk3S/GmJzIcu9Jsf7cUQX0uGWmFKZjQV77ylec+97ly7H77t397cXHxqU996mtf+1oZfOELX6hTTIOs5QMf+MAb3vCG17/+9Xfdddf/+3//T0fE9853vlM2T/z5n/+5FgU4efJktVq19tLkOh3p0bCTiraWiW7zGY5R5IJw6623mr+5EaZo+PEFCogwBRhAmJIt5s6doKqwM9Y3M+lWoWOHKfZ3SxGVSkW2kPrcrBGmZNcXvvCFpzzlKQ9+8IMf8YhHXHnllXIcn/GMZ+g4+7zmNa+RLXzYwx4W3qOk3W7LZCLoAbT2yEGY4hujmBWdPHnSlBCmFI0JU+bn5+VMAFAQ8ptrrvmEKYBBmJIxvTTFLxcx9WSfzMQZEbP+nIluKUKu7IuLi3TDnjXClEzb39+/9NJLu9eOQ4euuOKK1O98CWHuS1paWtLhAO4/joXcTFSr1ba3t1O/fMk1ymyq/KFFMxBtLbHDlJAYxch3mCInj+z+eDes5Z4JUwAUE2EKYBCmZI1JU6Sx0fdu5P39PaeS7FNNHidJEZnoloLEEKZk3Yte9CLzjX7FK16hRfb50pe+dM0118hG/sqv/IoWBRgZprTbbRMB1Go1LUpJRsOUkTGKke8wxTyAVj6E5B/bZD+3kgCggHZ3d/VaABQbYUr2mOqwr6WBSrIzaezbe7LTLQWJIUzJug996EMXXXSRNAv/v//v/9Mia9x///2/8zu/c/z48R/8wR90rmSHnvrUp8rgG9/4xi984Qs6UT/3GhWUlUTpupIMm8KUSCLGKEa+w5QNXo0cql6vy4lhm1tvvVX/ygXzajn5rw4DDnNpuummm3Q4WY1GQ68CQOERpmSTeTOyJ1RZWlo7PnDvT7cPyxhBSleGuqW0222pzVPTnTXClBz4hm/4hqc85Sk6YJOPfOQjx44d+/Ef//Ef+7Efe8ELXnDLLbdIBVEGf+7nfu6zn/2sTjREvvUh9TnClDHEilEMwhRYRc5hOYHz9G/m8h2UM5AfXwwwlybutQFSR5iSU90+KWMmKdnqllKtVmVTy+WyDmM2CFNyYHV19Wd/9md1IO+4zSeWMWIUI99hipw8smv00MwQOY3lkC0uLupw9hGmwFf3skuYAliAMCWffG8FivjglGw9LYW3MyaDMAWZwwNooxg7RjHyHaaIRqMhH5EOwG6mW4o5IXPTOYUwBb7MeU6YAqSOMAV9stUtRRCmJIMwBbaRs1EuU81mU4dtZW2YMmGMYuQ+TEGGmG4pRm46pxCmwJc5zwlTgNQRpqBPtrqlCHObT5769NqJMAVWkaa7c6FK/5EoI1kYpkwlRjEIU2AJb7cUIx+dUwhT4Muc5IQpQOoIU3Agc91SRLvd3tzc5Lnis0aYAqtECVOOHTtWLpdTv0fDqjBlijGKke8wRX5Z5ubmuO5lgrdbipGPf2UhTIEvc5ITpgCpI0zBge3tbXN19u2WUqvVpAou7RMdRpEQpsAqrVbLXKyCwpSREyTGkjBl6jGKke8wZXNzM8d7lydyeg90SzFy0DmFMAW+zBlOmAKkjjAFB0yYIs1m324p5ukkQodRGO12+6qrrpJD/63f+q1Z6bIEL2kKyrdbal2pv9pmilZWVhYWFqQRpcP9onRdScadd95ptuT1r3+9Fs1ASJgyoxjFyHeYIl+ZHO9dngx3SzFy0DmFMAW+zBlOmAKkjoYx+kgNO6hxYmeY0mw2pZIhDUUdxrRJK8J0SzGk+Uq7Iltqtdrc3Jwev0OHlpeXi5CIWRKmuN39DGny6Yhp8w1TZhqjGAXpmRL0swgbyNHx7ZZiZL1zCmEKfJnTmzAFSB1hCqKyM0ypVCqySdLa12FM28rKijnuLmp1GdJut71JipGVx0tPqFwuy76n+EAlWbV+4h4z6hw0EKYkEKMY+Q5TTJQs10AdhpWCuqUYWe+cQpgCX+b0JkwBUkeYgqjsDFPMVhGmzIg0xc1BHyDlOgXstru7q8fMIx/PZazX6zs7OzpgJfcmEa9KpaKjp8oNU+QzSSZGMfIdpsB+4d1SjEx3TiFMgS9zbhOmAKkjTEFUhCkFJPVUc9AH0Ok9K6RprcfMY2FhQUdnVqfTMS0om58C4/sP5nLJ0tFT5YYpXjONUQzCFKQrvFuKken4mDAFvsy5TZgCpI4wBVH96I/+qLl267AdTFtxdXVVhzFt3gemGERXGSJNXD1sHjNqzyfJ3a+QR6K0Wq1ms6kDafDtFjSjBzwNhCkJxChGvsOUTqcjO1iv13UYlonSLcXIbucUwhT4Mic2YQqQOsIURPXYxz7WXLt12BrccjJTtVrNHHdDaq7JNNIwLdVqVQ+e4/DhwznoWDQyTJFm8Pz8vEyQ7um6vLxsttMol8szevqv26pMLEYxzHNhZNW5vA6bOCyve5cDUbqlGNntnEKYAl/mxCZMAVJHmIKoHv7wh5trtw6jMOr1unmIqbTD0/2nfozHTcSkbZ+PZqHshckOgv7BOUrXlWS4YdaxY8dm+h6lhkMHEiTXhFx2SxHuU2/yuoOZFr1bipHRzimEKfBlzmrCFCB1NIwRlbVhijT1Z9pEgTA3+1Cfyy7z5c1TxatWq21vbwd99+0JU9wbcFLfEsRFmGKz6N1SjIx2TiFMgS9zVhOmAKkjTEFUdoYpW1tbsknLy8s6jNkgTMk657tboIpXq/fs5NTf+EOYkl3mmVzc5mOhuN1SjCx2TiFMgS9zShOmAKkjTEFUdoYpvM0nGYQpWed8d4tV8dra2qpUKql3WyNMyS45eba3t9N97A58xe2WYmSxcwphCnyZU5owBUgdYQqiIkwpMsKUrHO+u7mqeFWr1ZWVFfsfpkuYAkzXeN1SjMx1TiFMgS9zPhOmAKkjTEFUdoYplUpFNmlhYUGHMRuEKVnnfHfzU/Fy7+KxP6EgTAGma7xuKUbmOqcQpsCXOZ8JU4DUEaYgKjvDlGazuby8nPpjEXKPMCXrzJc3NxWvKM+XlVHVapXbfDC2Vqu1srJCc8Uqk3RLMbLVOYUwBb7MyczVCUgdYQqisjNMQTIIU7LOfHmLE6a0220zAQ+gxdg2NzfNsbP/brLimKRbipGtzimEKfBlTmbCFCB1NIwRFWFKkRGmZJ358uap4iXnZKlUajQaOtyPVyNjcvJ9MceOVyPbo91ub29vLy4umkMTi1w05Jhm62gSpsCXOaUJU4DU0TBGVHaGKVIrWl9fl+aKDmM2CFOyznx5c1bxCnlhLWEKJkeYYrNms1mtVs1vU7i5ubljx45ltJ5AmAJf5twmTAFSR5iCqOwMU0yPXx5AO2uEKVnnfHcLVPHqdDrz8/Oyy6m3oAhTsqvRaJRKJX5fLCdfdvmWCbm+mR4rV1xxhfy9u7srhVm/RYswBb6cXxXCFCB9hCmIys4whVcjJ4MwJeuc726uKl7SggpvJp09ezboJqAkSXPOfPiEKVnE01KyJX9VAsIU+HJ+VQhTgPQRpiAqwpQiI0zJOue7m5+Kl9vxxIa4JBxhCpAYwhQUhPOrQpgCpI8wBVHZGaZsbW3JJpXLZR3GbBCmZJ3z3c1PxcueR6KMRJiSaXKmpf52bURHmIKCcH5VCFOA9BGmICo7wxQhbZWQ51BiKghTss58eQsVppTL5bm5uWazqcMpIUzJrnq9Lgdufn6ePCUrCFNQEN0fFcIUwAKEKYjK2jAFCSBMyTrz5c1NxavVapk92tnZ0aJ+9nRdIUzJLvm+mGMnp5MWwW6EKSgI58pEmAKkj4YxoiJMKTLClKwzX948VbxkX1ZXV4OeD0qYgskRpmQOYQoKwrkyEaYA6aNhjKjsDFNqtVqpVFpfX9dhzAZhStaZL29xKl5u1xXCFIxte3vbHDve6ZMVhCkoCOfKRJgCpI8wBVHZGabkr+ZkJ8KUrHO+u8WqeK2srCwsLKTeDCZMyS45eVZXVzc3N3UY1iNMQUE4vyqEKUD6CFMQFWFK/jSbTWnpRWFeQ7u4uKjDo6T+1M+CqNfr+omP4nx3D8n3RYdHsf+f4k+ePFmtVtN6MqisVz+pUcwbx4RsrRaNwuNOgfEQpqAgnF8VwhQgfYQpiIowJWfkN9gc0Bnhn3NnzVSyZ6der+ua7NNut0ulkmxk0ANoZ6rT6Zi+WjMyNzfHfSXAGAhTUBDObwVhCpA+whREZe0zU6TaRLt9DLNuilP5mzX9oGfG5lpalOfL1uv1GUUtp3s9fWZHVqErQ3o6nc76+jr3Z2UIYQoKwvmhIEwB0keYgqjsDFMwNsKUrNMPemYyHaa4XVdqtZoWTQ9hSkGYB9DKiSSnkxbBboQpKIju7wRhCmABGsaIijAlZwhTsk4/6JmxuZbW6XTm5uZkI4Oykpm+GpkwpSDkK2AOB69GzgrCFBSEc2UiTAHSR8MYUdkZpkiband3l+cLjIEwJev0g54Zy2tpzWYzpNcJYQomR5iSOYQpKAjnykSYAqSPMAVR2RmmmMpuuVzWYURGmJJ1+kHPTKZrae5tPru7u1o0PYQpBSEnjxyL+fl53q+UFYQpKIju7wRhCmABwhREZWeYkr+aU2IIU7JOP+iZyXotrVarbW9vz6IZTJhSHI1Gg56PGUKYgoJwfigIU4D0EaYgKsKUnFlfXzcHdEZk+bomzMbi4qJ+1rMxiz4dUySti/n5+VTuv3C7vcwO95UAYyBMQUE4PxSEKUD6CFMQlZ1hSrValU2SVqUOI7JOp3N6lnQ1mJlWq6Wf9Qw0Gg1djZVm+kiUKGQD9JOagWazqasBEAdhCgrC+QEkTAHSR5iCqOwMU9rttvyW1Ot1HQZQAFHClGq1ury8zD0aGFuj0Zibm1tZWdFhWI8wBQXh/AASpgDpI0xBVHaGKQAKKEqYYibY3NzUYSAmaaiYs0iHYT3CFBSEc2UiTAHSRxUBURGmALDHysrKwsJCSMcTc72iromxEaZkDmEKCsK5MvEDB6SPKgKisjNMaTabUsnY3t7WYQBwmOsVdU2MjTAlcwhTUBDOlYkfOCB9VBEQ1eMf/3hz7dZhO1QqFdmkhYUFHQYAx/LyslwcarWaDgMxnT59en5+nheTZQhhCgpCzgpBmAKkjjAFUZk6itBhO9i5VQBmTRq6I4MSnj4LFAphCgrCqfkSpgDpowmKqOyMLeiGDRRQq9UqlUryxectwgBchCkoiG7FlzAFsABNUERlZ5iyu7srm0Q9AyiU06dPm8uR/KFFfs6ePdtoNHQAiEnOrp2dHR1AFhCmoCCcH0DCFCB9hCmIys4wRdCTHyiaKGGK6b0iyFMwhmazac4xzp8MIUxBQTgXJ8IUIH2EKYjK2jAFQNG4YUrIbT7SBjbTUN3EGLa2tsz5c/bsWS2C9QhTUBDOxYlfNyB9NIwRlbVhSqfTobILFIp867e3t0+ePKnDAaRNJZcs2iEYg3kbVJ6a5UVAmIKCkLNCEKYAqSNMQVTWhimmqsGd7QAGmFenLy4u6jAQmfllkVNIh5EFhCkoCDkrBGEKkDrCFERlbZgyNzcnW7WysqLDAOBot9tS1wx/SC3gq9VqnTx5Uk4hHUYWEKagILrVccIUwAKEKYjK2jClXC7LVtEZGyiITqcjl6PV1VX5Q4sAgDAFhdGtjhOmABYgTEFU1oYp8lsiW1UqlXQYQK6ZF6KLer2uRcBUNRoN+qRkEWEKCsL5DSRMAdJHmIKorA1TOp1OpVLZ3t7WYQC5tr6+bq5FEZu7KysrpVKJm30QkXlXFI/aySLCFBRE9yeQMAWwAGEKorI2TAFQKKZ1Eb2tOz8/H2t6FJycKnLCzM3N6XDm7K3J9i8d3/f+VRCEKSgIOSsEYQqQOhrGiIowBYANqtWqXIh2d3d1eJStrS1z7aL/GkY6efKkOVvktNGizCFMIUxB3slZIQhTgNTRMEZUlocp8ositY1Go6HDAODodDqmc4pcxLQICGCiOjlheLxxFhGmoCDkrBCEKUDqCFMQleVhilSeZNuWl5d1GAB66vW6VDqbzaYOAwHM67SzeKrsH1+SH8G1PR3sM9hDxUw7oy4rYRsykf29te6SHWt7vttOmIKCcL4GhClA+ghTEJXlYYq7ebSXgLxqNBrLy8s8ShYYlvcwxSy2J2DxhCkoCOdrQJgCpI8wBVFZHqZIK8tsHj8tQC51Oh3zZNBJ2hX1ev3s2bM6AHjIuZHh56TkP0xx9uHQWvg2E6agILrfBmq8gAUIUxCV5WGK2NzclAoHPVOAXHKfIzt2i1cuDjJ7qVTi4UoY4MbxOzs7WpQ1hQhTRm0yYQoKQs4KQZgCpI4wBVHZH6YAyDHTLWWSJ4OaMEVIW6vVamkpCq/dbsspYc6N7AZtY4UpB48hWVryfwzJ/t7xgyeVDE3kLEjW6S5GxvttiLOUJXc5/UvyiUn6l2GGPAKTGsKU9JkuRH7kDAh41s3syRl4fNr5XqrMR0qYAqSOhjGiIkwBkKL19fW5ublarabDY3G7t1QqFS1C4UmDxJwVRbvNx5tuOAY7fgylGF3SINbROsHamtt87i5gaEN8l9KlqyNMCZGnMMUYPMkSMHRK5oD5MAlTgNTRMEZUWQlTpK0lG7m4uMiLLQEMq1QqconY3t7WYRSe/GrMz89nvVkS1mD0D1OcMu0psK9NYO/8pqjbmaA3Y68jiztVb0HeBvLghuhiemvq6q3NzDa4dcJnZ3ymGkaYkr7AA7W/r52cRh3FqQv7bmRV94MkTAEsQJiCqLISppw8edJsZ6b/jREAgOjCGoyD7VvNQPonNgHHQAgy3O51intTmQX1TxSp5eqd0WdFPssI2Jx+hCnpCz1QkU6OqUtnrbMlOyQIU4DUEaYgUL1el8v0ysqK/IqbpxUY8/PzUiKq1erJkyfb7bbOYIdOpyNbKNtZKpV4GC2QdTs7O/JdLpfLOjw9cq3Y3d3l4SmFZX7jcnMChDUYB9u3/tM6U7mlZpoAvWX5LShoQ/b39/fE8bW1td79RWYxhCkhpK4leyT/1WH7hR6o/nNMhT+XR3R7RLkTHFpa8/Zy6glayMB5POoMygyzO4QpQOoIUzBIWhdSHTF5RETyM7+9vW3PC0dPnz5tNmzCxysASJc0d0ulknyXZ9E6kquWLHlubk4uelqEwpCDLodeToDcPD0nKMPoGmzf+k/bX2qavUF0Kr8FDZf1bu8YYjbJp/Xts9zQNnoPYUr6Ag/U/p5zVAeOqznUA4aeyzPE73wZYBYyMGrUGZQZZncIU4DUEabgwMmTJ6UKYi7QXuVyWX7IV1dX5aq9vr4ufwtTDR0g9RhL/pVP2mDZfcMlAMNckUql0unTp7VoeszzlQy5+mkpCsDkaEZ+MvfgtGEomhgqcPQvwH+aAX4TDZY5ixVLa2trx493O6fs955Sa1bms+E+yw3ePQ/ClPT1jneQvmNoJg57Lo9OcTCTZjKekpELiXQuZ0x39whTAAsQpqBLapPeG3mE/HJvbW2FdzYxneQHurFIs6dardp27w+ALDLXltk9/8jtnjCL24hgrdXVVfNrlatOSd58os/wCFMy0Lo0TdKDssFhP36t1IEyZzGDW6UbYIqHV+S3fb7LGUSYkj5zOP04N9/0HcCAg+oU69E3i+t7fvGA0QvxO02zrvupEKYAFiBMKbqzZ8+an2pDmi7jPQalXq+vrKzoUpye85Z0DJGtkhozb+4AskguULN+8lGj0ahUKrPo+QJryXkljZDcPVRLI4i+hqd7a0VfY7M3pTup7x0Yphnr/Iu/lrjT9Sbza6UOlA01hnu9BpzSbqFuTW8L3W3pX25Ak7kfYUr6hg6UHnDveaTc89BPbxF6GhpLzgNT+pYTYSF+p2nWmf0jTAFSR5hSaPV63b1bR/7Y3Nyc8HXCskBvNFOtVnVEesrlstkY7voBsuL06dOp3DAorWupmzYaDR1GjsjP0/r6uvxXh3MpsF05EEJo43LN20ztGmxuHsQefQ4m82ulDpb1NYYHmKmGNntpzVlx33IJUzLC90DpSdB/poSeGp6JPfGba8kdG2Ehfqdp1pndI0wBUkeYUlzmHRnmciz1jynemOP2nBcrKysTBjQTknaRu5u0kQDLyYXI9HGTa0jyl45KpWKuFXJJ5C0/uXH27Fm342T+7+fa777UxNP0HL61QriNy4Nm6tKaf07RneJgcYOvWokSpvgso9u5wJnKbXMfPKPW2RCf5RKmZETAgdLMo2+E3+kTbL97bnvOJJ0vwkLirScbnI+AMAVIH2FKQW1ubpoLsZC/tbSftGTcx836kuppUN94qby6D2GRP9J9hEqtVis5ZKu0CIB95JrjvW5oaYLMtcJsAE9RyQ03SZGDSxfFfCNMSV9g6uUTp5ii2CnH/nHvOkYvhDAFwMwQphSR1CbNVTi8ZulOFiKkweP+C7OQZkm6/VNkY/h3ZsBy7ut15IqR1hf27Nmz5umkcvnSImRctVo1B5Q8PfcIU9IXGKa4cYon1egFLIHP5TE5SH+HqH0zl7uOiAsJ6HuVUd29I0wBLJCTMOWf/umf/uzP/uztb3/7+9///g996EMf7Hnf+94nhbu7ux/5yEd0Ug9pYL/3ve/9wAc+oFN/8IMy77vf/e63vOUtH/vYx3QiW7361a/+q7/6Kx2I4/Tp0+afXuW/4be9SGNGap/yEx5i5INdTc1GyB9alCo56FLNmp+f53mTgG06nU6lUpn84U3TZTroyVYRyGbC2bNn5WDJRT71EB/JI0xJX0iYoqnGQJxiigYcTKFRyaC+NYxYSG+1ImDDssfsDmEKkLqchCkvfOELL7vssoc97GEPetCDLr300oc45Crz0Ic+dG5u7oorrnjta1+rk3rIj65MYK5HZnrjoosueuMb36gT2erbvu3bXvnKV+pAZFLLdJ9mkswrIaUua6oCYnbvN42u2WyajSmVSvwIAakzz3y1+eYLkz4bvBfMcvK7pofKQf5VNIQp6QsLU3zjlBHP5RH9E3QfqzM4xaiFHDyTx7viLDN7Qz0WSF1OwpQHHnjgox/96NmzZ//wD//QXF/Ej/3Yj73//e8/d+7cv/3bv33pS1/SST2k/EMf+tAf/MEfPOYxj5Hpr7zyyle96lX33nvvP/3TP33uc5/Tiaz0sY997EEPetDTn/50HY7MfR5B0HNSZsF0BjHrtaE/iDSH3NZRzt/sAFis4zyVyXwThZbaZ2dnx72Cuff+uBkQfdxSJB++XM/lQNRqNVMif5sjJYcsmX8wgFUIU1AQznWOMAVIX96emfKe97zHXF8e9rCHfeITn9DSUX7913/9oosueve7363D1vvd3/1d2cdHPOIR//7v/65FEbj/ZFepVLQoKdLwMPlFKg+VHFav16VRJNqpPhkXKLKtrS1zRRLr6+taaqtGoyHVVveK4Xa4EwsLC6ZQplldXZVRwhtYy7V3eXlZCmWsG+B2Op1qtWomlj/cJbsLkVm8HXZOnjxpJpbmolxRTWGr1ZLruSn33h5Vq9XMGuUq58Y9MlZ2wUwsc7lrlKVFX6PM5btGWYusSwrlv260IWQaM7HM5fYTkaXJMk25rMUUClm7KZTtce9ClTW6j0KXP9w1ytbqAXDe/WQKZaxsSfgdrMgxwhQUhHPlI0wB0pe3MOX2228315fv/u7v1qIIXvKSl3zXd32XDljvK1/5itvB5Nd//de1dBSpYpp/XJ2fn3cro0ly/8HQwn8tlOq+bJi0iLxtAAAzJV+3UqlULpez2Llje3vbXNCEXFRNMFHpvVnZMPsl11vvjUJuM+/kyZNa5HDDF9N2cpkA4uzZszrsWF5eNhObpqPLRCER1+jWwgfWaJ7SOrBGty3nXskNN3wxvy+GrN0UyiegRQ75fEz5JGt0wxe5YmsRLQr0EKagIJwrH5c+IH15C1N+4Ad+wFxfXvayl2lRBE95ylPGeP5IWryV+Msvv/xf/uVfdEQo9x+B03pwidTvpckhG7C4uJhKmhPC2yBxWykApqher8sXbc5hGs85IDt1+vRpt9eGDLqZQrlcdrt+uCFLyfOoJvkQ3DhA5nIXIld4+YhM+erqqikUbkcMGetGGLJ27xrdrh/m/TXCu0YZ6wbxMpfbR0aW5q7RewH0rlG2yhR691GW5q5R1uImOLJ2UyifgGyVKZS53NRM1mh+DoR3jbK/ptC7Rvlk3DVKk9I9eeQPWaCw7QcFKSJMQUE4V0TCFCB9uQpTPvWpTz3qUY8y15c3v/nNWjrKJz/5ySuvvPLtb3+7Dtvtfe9734Mf/OBv+IZvkLrmE57whAc96EE33njjl7/8ZR0dQGq0NgQZqQc6QeQzkR8k05yQ/5pC+dCkUCr9bmsBwHikxWu++4bbjAeAKSJMQUE4v6WEKUD6chWm3Hvvvebi8rCHPexf//VftXSUWq02Pz//6U9/Woct9qEPfUg29ZGPfOQ73/nOK664Ym1t7fd+7/dkf5/znOf4PmHX5fbuTvcWG2/nFC2ySavVkiaf+8+e3kdjev+RWbj/IjrQJmw2m6bcXYhhCoU3yTKrEwO398ugKfeGOLJ2U5jYGmVGUyi0yOHuu/sP6YZsmClPfo3eQzP2B6XDjmTWmNeTQZYg7RnTAFjpPa5VLrPmqzTwQA0AmCLCFBSE84tKmAKkL1dhyq/92q+Zi8v111+vRRG89KUv/d7v/V4dsNif//mfP+IRj7jooovuvffeL33pSxdffPFzn/tcKX/xi18su/x93/d9//zP/2ymHCYNGJmmVCp5W1OpcDufD7T3Djgv1Ru25LznLuBVe9134h0feCmez4vz4pEmn+mrYrgNV2lkur3Zhdtc9D5NU7i5lduvXrgpkjQ4tcjhdtXxJjiyFtOglaPm3RJ3jTs7O1rkcNfods4X871H5MiitMjhPu/Tu0ZhmtYyi4m9DHeNsgotcrhrNCeYMXKN5gk1Lrcx730CgvtByceuRQ73gwpao/fQuGscODTuGn0PTdAavY/DGHloCngyuE+y8O6jbLZZo5AP1uwCAMwIYQoKwvmNJUwB0perMOXpT3+6ubi86EUv0qIIyuXyL//yL+uAlaQR8pznPEf266qrrnrb294mJebVyM961rPMBHIxlbGXXXbZr/3ar3384x83hS5pzJgWpvf2+7Sc7vX2d1uMgwLCFLV0fDgi2Vs7SFH6LK3t6STjkw2Wj9dtKIqg1myU9rP3rR9a5HCfPTnQmnXbz96MwH3EwMDjJN01mrqX4bafz/Y/3DFW+9ld40D7WRrwptwbbciHE75Gc7q63GjDfSyCcIMG94Qx3NPGd43ycXk/KPdplwOHxs3FfA9N0BpNHd3wRhveNRb5ZHC/I7LvMr2sVy44dEIBkCTCFBSE88NLmAKkLz9hyn/8x3+4D0x505vepKWjtNvtq6+++h3veIcO2+QrX/nK6173uu/8zu80O/XsZz/b7XtiwpQf/dEfNYPirW996zd90zfJZA996EO95cJt83gTgRSZhllgzcAJU4Yyk32n64mzG/3j9o9rqbffikztO/G0uPdZCC1ySOPTFHrvevBOLH9rqeemDLdtb5hC4e28Iw1pLe2/WcN3jTKBKRTeNcoCTeHAGmXQlMdao2lpG941mja/EWuN3g/Ku0b3g/KuUZhC4btGoUUOd42xDk2UNXo/KC1yxDo07hoHPihTKGIdmihrjHVoRq5x4IMCgFQQpqAgnDouYQqQvvyEKe985zvNleWhD32otxkQ7i//8i8f9ahHfeYzn9Fhm3zxi1+8+uqrZXd+4id+QvZOSx3DYYr43Oc+93u/93vXX3+9fAha5DB1i1Kp5G1Kpcj9F37/7fEPUwzttXLQ4USjlDW/W3rccToMAAByjDAFBdGt4BKmABbIT5jyG7/xG+bK8l/+y3/Rogiq1arND0z58Ic/fP/99+uAh2+Y4hp4eIr5JXbvKUidez/CwD+Jq7AwpRen9AISMxQy8TSenQIAADKAMAUF0a3+EqYAFshPmPKsZz3LXFluueUWLYrg+uuvf8UrXqED2REepgwwj6Kw55fYfa+H+1iHPuFhSt9o0/ckeFoAAFAYhCkoCDkrBGEKkLqchCmdTudxj3ucubK88Y1v1NJRLly4cM0115hHumZLrDDFPK5Sahg6nLZG73Gb29vbWuQ1IkwxAYrpmjJiUgAAUByEKSgIOSsEYQqQupyEKe95z3suvvhiuayUSqWPfOQjWjrKX/3VX11zzTUPPPCADmdH9DCl3W6bC261WtWitLV6r2X1/w0gTAEAAPERpqAg5KwQhClA6nISprz2ta81l5Vv//Zv/8pXvqKlo7z85S+//vrrdSA9Z86ced7znvcjP/IjL3rRi+RvLQ0VPUxpNpvmk3Hf8GoDs0n+nWXihik8YRYAABCmoDC69V/CFMACOQlTnvOc55jLygte8AItiuCGG2647bbbdCAl9Xr9oQ996M033/z3f//3X//1Xz83N3f+/HkdFyx6mHL27FnzyWxubmqRBcwmra+v67DXiDDFO3r0M1P2Pe9LBgAAOUaYgoKQs0IQpgCpy0mY8p//8382l5U3vOENWjTKpz71qdQfmPLFL37xiU984iWXXCJ/v+51rzO78I//+I9mbIjoYUqn0zGL9U8u0jAi3wkPU/o7o4xIU0aHLQAAICdyE6ZITen06dO7u7uyL2aP5G8paTabOgUKqdFoyGngvhbzxhtvlEHRarV0CgDJykOY8g//8A8PetCD5Jry4Ac/OEoSYfz1X//1lVdeeeHCBR1Ow9ve9jbZ7KWlJfn77rvvvu66626//fYotynFegDt3NycrGV1dVWH01av17u/AIcOyY+BFnmFhSkmSvGMNHGJ/+Rh4wAAQM5kOkw5e/bsxsaGSU/CyTTVapVgpSCk2lypVExlPtzi4uL29jbBCpCkPIQp8ttjLiLf/M3f/MUvflFLR3n5y19eLpd1ICW/8iu/Ipt9880363BkscKUhYUFWYs9fUR3d3edw3Xo9OnTWuTlH6bs7+8dX3PCkYFnpGhkcmhp7fjeQcayv6cT80QVAACKIYthSrvdPnnypLmdJy6px0rjWZagy0KOnD17dnNz09Th41pdXd3Z2dEFAZilPIQpT3rSk8y14yd+4ie0KIJv+ZZvSf0xIisrK7LZ/m8IDhUrTDG/0PPz8zqcNtlf53Ad8v9HFdP7JIhPP5OD4GTI2kG+AgAAci2LYYqpCk5ClqDLQl50Oh2pt+sBHpdVr54A8ioPYcoVV1xhrhq33367Fo3yN3/zN5dffnnqHeFM3vz3f//3OhxZrDClWq2az+fs2bNalKrl5WXZmLm5Ofmp0CKvgDBlqa/rySCnK8rSQaYSPjUAAMidLIYpjUbD1FzGJkvQZSFHtra29ACPZX5+3r+aDWCq8hCmPO5xjzMXjt/6rd/SolGk3f0zP/MzOuDnPe95z+te97q/+7u/0+GvfvW9733v//pf/+uP/uiPPv3pT2vRkH/6p3/6wz/8Q5nxT/7kTz73uc9pab/Pf/7zd99995vf/OY777zTPOrld37nd045PvGJT+hEo8QKU9xnlNjwQh+5spdKJdkYe57hAgAAciCjz0yZpHMK3VLyasLOKXRLAZKRhzDl5ptvNheOiGHKnXfeecUVV9x///06PORP//RPn/zkJ//kT/7kQx7ykFe+8pVyOfupn/qp7/me73npS1/67Gc/e3Fx8V//9V910p6//du/fdrTnvaN3/iNN9100yte8QqZ7IlPfOI//MM/6GiPf//3f/+RH/mR7//+75cJZJsf8YhHLC8v/4Djfe97n040SqwwRZjLsQ2PTdnZ2XGO1SFu5gQAAFOU0TBlks4pdEvJsbE7p9AtBUhMHsKU97znPeba8fM///NaFOwDH/jAJZdc8qY3vUmHh/zHf/zHk5/85A9+8IPy9/XXX3/RRRd9+7d/+8/+7M9+/vOf//SnP33dddfJik6cOGEmNu644w4pPHLkiPc+mp/+6Z++8cYbdcCPeXTI8573PB2OI26YUqlUuh/QoUOT3NnUbrflsj7hz7ap6JRKJZ6XBgAApiijYYoYr3MK3VLybezOKXRLARKThzBF3HDDDXLt+LZv+zYdDvCBD3xgbm7uF37hF3TYzx/90R8961nPMn9/53d+pyz26NGjZvAv//IvZfBBD3rQu971LlMiXv3qV0vhdddd96UvfUmLHL/7u7/7+Mc/Xgf8/NRP/ZTM+Ku/+qs6HEfcMKVWq8m6xCSX183NTVmCXNZ1OL5Wq2Xu8VleXtYiAACAachumDJe5xS6peTeGJ1T6JYCJCknYcq73vWuBznPH/nt3/5tLRryx3/8x5dddtnLXvYyHQ7w4z/+46997Wvlj3/5l3+Rlr/453/+ZzPq85///M7Ozt/8zd+YQWE6xVxyySUDd/T827/922Me85hXvvKVOuznKU95isx711136XAcccMUsbi4KKubm5sbu3OKqaMIHY5vfX3dLKFWq2kRAADANGQ3TBFxO6fQLaUIxuicQrcUIEk5CVPE7//+71988cVyEfnN3/zNgU4ib3/725/+9Kc//OEPj/JQlfe+973mDpQ/+7M/k6U95SlPMeW+nv/858s03/RN39RsNj/4wQ++613veuMb37i+vv6EJzyhUql8+ctf1umGfOITn7jyyisvuuii6M9J8RojTNnd3e1eYg8dks3TopgmDFPkIzLdUvj5BwAAU5fpMCVu5xS6pRRErM4pdEsBEpafMEX85V/+pel/8djHPvbZz372C17wgh/+4R++9tprL7vssmc961n7+/FelftzP/dzsqiQ6OGBBx74uq/7OplGVvrc5z5XVvGc5zznec973ite8YqRbzuWCcwl7zOf+YwWxTFGmCLMO4lLpdJ4nVMmDFPcf3Lh5x8AAExdpsMUEb1zCv8uVRyxOqfQLQVIWK7CFPHlL3/5rW9968/+7M9+13d911Oe8pQf/uEffs1rXvPhD39YR8fxHd/xHXJV+uM//mMdHvKRj3zE9IV5y1veokWR3XnnnTLj937v9+pwTOOFKe4/epTL5Si5tUyzvr5+pMe9lOvwkSPyW3769GmdOtTJkyfNvFLR0SIAAIDpyXqYEr1zCv8uVSgRO6fQLQVIXt7ClGn56Ec/eumllz74wQ8+d+6cFg2577775Mp18cUXm1f/xPKyl71M5n3hC1+owzGNF6YI97U+q6urWhTMfY1xiMXFRZ06WL1eNzf4yFV+ktcJAQAABMl6mCKidE6hW0rRROycQrcUIHmEKf7e/OY3y1XpO7/zO3XYz/3333/55Zc/6EEPCgpcPvrRj/7Lv/yLDvQzd9y8/vWv1+GYxg5T5HJ85MgR55J7aHNzU0sDtFot+cE2nVDEcM8Usb29rVMHkIWYGUulUr1e11IAAICpykGYEqVzCt1SCmhk5xS6pQCpIEzxZ3qOjHxW69GjR2Uy7/t9XPJTd+211/71X/+1Dnt87nOfk196mfEd73iHFsU0dpgi2u22Wbs4efKklkZg6ihChyNotVrmKTZiZOwCAAAwthyEKSK8cwrdUoppZOcUuqUAqSBM8fGlL33JvLf4TW96kxYFOHPmzCWXXPL0pz9dhx2f+MQnXvWqVz3+8Y/f2dnRon733XffxRdffPnll//7v/+7FsU0SZgims3m3NycufhGf7lP3DCl0Wi4qc3YrxACAACIIh9hSnjnFLqlFFZI5xS6pQBpIUzx0W63H/KQh5RKpY997GNaFKxWq33DN3zD93//9//yL//yL/3SL910000/8AM/8DM/8zMhT71961vfKhe+G264QYfjmzBMEfV63U24l5eXzdugw8UKU3Z2dsxzUkSlUtFSAACA2chHmCKCOqfQLaXIQjqn0C0FSAthio+vfOUrd9999zvf+U4dHuWzn/3sn/zJn8iF7HWve91b3/rWj3/84zoiwO233y4Xvl/6pV/S4fharZYsYaBHTFxnz55178FZWFjY3d3VEQGq1apMWSqVdDiAbJsbuwju7gEAAAnITZgS1DmFbikF59s5hW4pQIoIU5LzwAMPmD+e85znyLXv3e9+txkcw+c+97lnPOMZ//N//k8dHpdcfL3/+nHkyJGQVx03m02ZOOQxK+12e2Njw+2QMjc3F/HFyQAAABPKTZgihjun0C0Fvp1T6JYCpIgwJQntdvtpT3vaox/9aBOgfM3XfM03fdM3ffnLXzZjUydXYfcRKmJ5efnkyZNRbvxxnT59en193Xt9l5/8Fm9BBgAASclTmDLcOYVuKRADnVPolgKkizAlCX/6p39qLnnvf//7//Zv/1b+uOuuu3ScHQY6lRhHjhyRS/bp06eHf79brZaU7+7uSsVlICOXuXgFMgAASFiewhTh7ZxCtxQYA51T6JYCpIswJQn/+I//+PCHP/w5z3nOe9/73m/8xm984QtfqCMs02q1KpXKQKTitbi4GDK2XC6PfPAKAADALOQsTPF2TqFbClxu5xS6pQCpI0yBj93d3UqlMtDlJMiRI0e2t7fPnj2rMwMAACQuZ2GKMJ1T6JYCL7dzCt1SgNQRpiBMvV6v1WobDvfVP2bw5MmTp0+fjvVoFQBALGfPnpUrLXIsuz+jjUZD98Eay8vLUkuRdqYOZ9/rX/962SP5rw4nKFu3bHc6Hd3uYrjllluuvPLKu+++W4cLoNls6sHOCPNIBOSY+fkmTEFU5h98hA4DAGZJqmIhd1YiHzLajeLkyZO6A8iv9fV1Pd7W8z5fBnklzVc93tbrdDr8fOee+fmmYYyoCFMAIElScTRXXeSbHu9McasEyLEjR47o8baetGp0o5FfJ0+e1ONtPX6+C0KONQ1jREWYAgBJcmtj5sVqyJlM/6qajbfwhpo///M/178wAfNIjsyFKcvLy7oDyJGdnZ3uhTKbYQo/37nk/fmmYYyoCFMAIEnyg22uuvKHFiFHNjY2zPHV4UwxVYI8PeoVXiabyFyYIqelDiNHzp49271QZjNM4ec7l7w/3zSMERVhCgAkidpYvhGmwFqEKbAHYQpsQ5iCcRCmAECSqI3lG2EKrEWYAnsQpsA2hCkYB2EKACSJ2li+EabAWoQpsAdhCmxDmIJxEKYAQJKojeUbYQqsRZgCexCmwDaEKRgHYQoAJInaWL4RpsBahCmwB2EKbEOYgnEQpgBAkqiN5RthCqxFmAJ7EKbANoQpGAdhCgAkidpYvhGmwFqEKbAHYQpsQ5iCcRCmAECSqI3lG2EKrEWYAnsQpsA2hCkYB2EKACSJ2li+EabAWoQpsAdhCiJqt9tykqysrJgLgrG4uChXht3dXZ1oGghTMA7CFABIErWxfCNMgbUIU2APwhSM1G63q9Xq/Py8yU3knNERX/1qo9EwCYuM3d7e1tLJEKZgHIQpAJCk5Gtje2tmhYcOre1pkc32jy9lZ2OHTSVM6XQ6qVTW0w9Tekd/tKXj+zpPXPqFiLqAjJ+QXlMJU6Q9U6/XdWDGMhimHFxuIxn/NM68aYUpcqmUC6YOzFjyP98xJXb6xbuK7u/vra3FXpdcZ+QKsLm5GX58W61WpVJZXFyUP7RoXIQpGAdhCgAkKfHamLd2lYWae7HDFKk1bm1tzc/Pl0qlxFoILsIUH4QpPdL6NWfI6uqqFs0YYUqOTR6myG+onMyTLCEuwpSeGFfRPXMFjbkuOaZycNvttg6P0mg0FhcX5b86PBbCFIyDMAUAkpR0bczUeZaE8//iVt0TMnaY4sYoZnaxs7Oj45KSfpgyihu2DJ3JvTE6IqSuH6MZ0EWY4olRjFKpFL2RM4kMhil+Yp5xBTFJmOLGKMby8rKOmDHrwxQ/Mzn9Yix0jPXv7u6urKzE/eeEVqu1uLgo55UOx0eYgnEQpgBAkpKtjR00BHPUJLTaGGHKcIxiJNZCcFkeprhJit9ZTJgy2hhhykCM4kqmLwBhSo6NF6YMxCiuyW/xiIIwpSfGQuOuv9FolMvl8TpmNptNmXfsqJcwBeMgTAGAJCVaG/O2A0lTEhErTAmKUYxSqZRMC8FldZjiRimTNgoIUyKFKUExijFG95YxEKbkWNwwJShGMeRCqtPNEmFKzwzDlAnv1pEzYX19XQdiIkzBOAhTACBJSdbG+puBvaHAOo23zrO/d3zN3BnUtbS0dnzPM5fbrg3mt5b+hQ4t1Qhuuw5tU3fmkKZupNVNW8QwJTxGcU3rJQURWRym6Mnpf2KJfXO0Dw538AEfOs+dwS7fOaKekOHns8y9v+euSqb03YsZiximhMcoLplMZ5iZAoYpUa9aNp1X44kepoTHKEa5XNapZynnYcqYV1GP3tVSTkW5XrpDXj4/1R7mBh/zt3zI8nvq5e1yEjRWflvlujHev0PIQsxGyt80jBEVYQoAJCnB2thgdadXswmqVLnTe9uXHgfz+daR+g1Vsg5q/AMGpuwte6DKFTD7Wm9bByaPvLpp89bGfEWMUQy3WpkMW8OUg/PNvyIeeLC7hg547zyXc8f5Y1CkEzLu+by25l3ZjE/CICPDlIgxipHAnT4FC1MCTyoTHPex6bwaT5QwRX4lR8YorgSe45Pgz/f0RDz9xruKesvd67STpHgLvPyv4T1yuN3PVr748gvo5CRdi4uL3lMlZKwpMX/HInOZjZS/aRgjKvdXU4cBALOUXG3Mp7ajRYFNUjO2q/tPnDrfvj6Mv1s6ojp2UJkamNBd9NLBv3J135aok3u3p7cMvzJvo2Kg4dG3SzFWN23e2tiAWDGKkcw/t7pMlcC2MOWgRu574PxOjr7DPTjbwHnemynoPPc7Icc4n0Vv4v09z4YmKSRMiRWjGJubmzrzzBQqTDk4qXyvcgNnsU3n1XjCwxT5fYweoxjNZlNnnpnkfr6nKMrpN+5V9GChB0sYXE+007+r1WrJ76MOOL9HA+lJxEE5ExYWFszfsRCmYBxy8rnnDQBg1hKrjfnWYHr19YGKkdEb6TO6V1EKrQ+58w/O3pvbZ63Do4JLgjdLeMbFWt20+YYpY8QohrdmmQBTJbArTHHPqoBzL8LRHpgz5DzvjfLOMbyCWCdYryT8u5MM3zBljBjFqFQquoiZKVCYEnCyCr+T0q7zajxBYcoYMYpRq9V0ETOT1zAlwiVtYPb+hYaejVFOf2NnZ8f72nVvPiJiDcpP5xh3+hCmYBxy8rnnDQBg1hKqjQVVzf0r5kaUcT6VLSOkNhVel9Kx7oKHqnVDBV697fKMjbe6aRsIU8aOUVyyBLOoiOS8WllZqVarcWcUpkpgU5jic3xj8D8VessMOc+9o4bOP/+l9uhYd+qgb2IaBsKUsWMUI4G3TRUnTOmdlL7nud/8Np1X4xkOU+TaNV6MYiTwhKmEfr6nK8LpF8Z/dk9p71QMWkP09cuvp9CBmOnJwKCcSGMcI+/PNw1jRCUnn3veAABmLZnaWHAAEVIH1zqPb30+eIGO3qx+43XWoKrU4JKH1qTLHrFmd3TM1U2bWxubPEYxbrnlFqeGGdVVV11lZnzuc5+rRZEtLi7KjI997GN1Z1LWO1bxjtb+/v7e3t7xNbd/+uC5EPM8HyyKeYL5LDE1bpgyYYxiyJmm583MzM3NyYpkU3UHMkrPuKBTRow4S3wWYNN5NR5vmCK/hpPEKMYNN9yg583M3HTTTWZdeQ9Tol5FD5481XtOyrDo669UKt5ELDwuCR9cXV3d2dnRgcjkEDvbSpiCOOTkc88bAMCsJRKmhFW0e+OGR4bVeSIt0b+2pIsdpbfkwTWFrVkMjY65umlza2OTxyhpKZVKujOpGnFa9Rt4B0q/gGZAxPN8sGjC8zlNJkzJ3Jl53XXX6Q5kVNgZZ4yYIsJpmT1umLKwsGD+yJAxGuqpGX36qTGuol5Bp2Lk9X91fX19y/OK60nClJWVld3dXR2IjDAF4yBMAYAkJRGm+NRz/AzWfcLqPMFVd3dlI6pSo/RmD2i7Rm5mjLnz0+LWxib/h9a0XHbZZbozKXIPY5QmwOAhX1pa6z5YtjfCvxkQ9TwPOCFH6U0e/M1JnglTrr322mzlKTfeeKPuQEaFnXHGiCkinJbZ44YpN9xwg/kjQ+666y7dDfuNPv3EmFfRLpnOnIsBJ2Ok9Ts2Nzer1aoOTBamlMvler2uA5ERpmAchCkAkKQEwpShWlGQgapPWJ0noOreKw6rKEWvSjkG1zSi0TA0Oubqps1bG5NDPHmksrOzI8uJSCbW2Q4duummm7Q0suXlZZlRmtxmX1LjnlZBR93j4BR0av5a6uiNGjgXYp7ng0UTns9pcm/zmco9aNdee62eNzNjtlBqqroDGTX6lBkxhc9om86r8Xhv85nKfWdjXPHikm+NWZf8rbthvwhXrN7ZFPsqqsXu/H6nY4T1Kx5Ai0xyL146DACYJamEmavurGpjodUa1V8R6gmr8/hW3aOs6mBlEWv9g2vyXfOBoaXHXN20eWtjhhzoSSIVXUo0bvtEyJZoaWSmSpB2mOKeVhFq3+7EftMGjIt5ng8WTXg+p8kNU8zghJHKysqKWc7smA2W01KHMyrsjDNGnCU+C7DpvBqPN0xxS9xWyRi8bekZmfnP9yxEP/38JgkYN7jQ3mXR54Qcvf6edrstlyP30ekD+Uj0wXq9Xi6Xzd+xEKZgHO5lS4cBALM069pYWLXoQK/m0zdVWJ3Hp+ruuww/vQmjVfuH1uSz6gO9ZXvGxlvdtA2HKcZ4kUrcXCMHYYp7RCPUvYVO7jdx78QZHBkyi9/JNlQU7wQLPX0TNhCmGGNHKrwaOaqwM06FnlR+I206r8YzHKYYY0cqCQQcs/75nonRp1/IFNGvor2zdGgpo9fvsby87L7i2puPCBlcWFiQy5chl6ygMKVarW5ubpq/YyFMwTjcC5YOAwBmaca1sV7VZ1TFpVfx8dbFw+o8g1V3t4oVpS7v1rJ8Jh7a4ME1he2TuxV++xFtddMWFKYYctClFmgmiCLuP69lPkzxOy9DDZ8uyvsMgP6Rcc5zMVw04fmcHt8wxRgjUhmvuRJLccKU4RPH5T/GpvNqPEFhijFGpNJsNnXmmclpmBJ4MsW7iroXxv41RTn9XeYn0vzdarXcXipCBmWs18BYMyh/LC4ujnGPjyBMwTgIUwAgSVIDMFdd+UOLpiigNuOjV30abiP6zttf24q+GtWbwdySrYX7+3u9jfBshV+9zt1Yab66c+8dvLVR9NX0Yqxu2sLDFEMOfcRIxXsDeRTZDlPcwxzn+Bwca8+h7j83BhYX/Tx3+J2QE57PaQkJU4xYkUoCLzQpUJjSd1L5nckDJ5BN59V4wsMUw0QqpVLJTBnO27Sekdn+fM9IhNPv4Nyb7CraW05fce9UHXH+u8Z7EY9r4JVAsRCmYByEKQCQpJnWxnyrMgF6NZyDicPqXN6quztnqIC6vw9P20F41+QxULFT0pb1nzzy6qYtSphiRIlU4rZXMx2mRDuvDvQOudsQ6NfNOXSJ/ad01PNc+Z+QkU8w/9nTMTJMMaJEKtK+bbfbOsPMFCpMkXPF/yo3eEo5bDqvxhMlTDFarZa0kMMjleXlZZ16lvIapkztKupeF70j+pc98msgh7tcLsvpocNx1Gq1Sc4EwhSMgzAFAJI0y9pYr84ysrbiGKr2hNW5vFV3d8ZQPpX8/b3ja0ueeZeWuo2EgbUFNxL6Z3fmdSf32+hIq5u26GGKERKpSOMh7r+1FjJMEd1W6MHMcpz131d7i+w7PaKe5yrqCRlwggXPnryIYYoRHqkk8PRZUbAwpWvgpAq8Ztl0Xo0nephihEcqERcyofyGKWI6V9He1H2j+mLCCKdso9Eol8txb9Wp1+tycZsk5CVMwTgIUwAgSZmsjVksTjslCXHDFMM3UhmjDZnpMAWzFitMMYIilQTu8RE5CVPgJ26YYvhGKmPkzuPh5zsx5o088l8dHkXOogmTFEGYgnEQpgBAkqiNxaVxif+/Z1n377PjhSnGQKTivtQgOsIUhBgjTDEGIpW5ublk2q6EKTk2XphiDEQqcZ8tNTZ+vpMkZ0i5XJaDK39okR85FjKZXCUmvygRpmAchCkAkCRqY3G53YZ9ApPQoCUVk4QphpwY0tyVhqsOx0GYghBjhymGG6kk8FJkgzAlxyYJUww3Uhkjdx4PP9/J29nZkevA4uKi/KLJx+6Sgy4XIhklF7ToHVjCEaZgHIQpAJAkqQSYq678oUUI56Ypfc9h3D+4Dduae3zE5GGKEf5vcUEIUxBiwjDF6HQ6cZ9lMDbClBybPEwx5GxMpp+U4Oc7LY1GQ37R5NrlWl5e3t7eHu+HMghhCsZBmAIASaI2No6gt1yIJXt6pXRNK0wZD2EKQkwlTEkSYUqOTStMSRI/3/lGmIJxEKYAQJKojY3J6YnS/+6U3tsGbEKYAmsRpsAehCmwDWEKxkGYAgBJojaWb4QpsBZhCuxBmALbEKZgHIQpAJAkamP5RpgCaxGmwB6EKbANYQrGQZgCAEmiNpZvhCmwFmEK7EGYAtsQpmAchCkAkCRqY/lGmAJrEabAHoQpsA1hCsZBmAIASaI2lm+EKbAWYQrsQZgC2xCmYByEKQCQJGpj+UaYAmsRpsAehCmwDWEKxkGYAgBJojaWb4QpsBZhCuxBmALbzDBMkTNGlr6ysiLX39XVVfmbcyg3CFMAIEnUxvKNMAXWIkyBPQhTYJuZhCmNRmNhYcEsd0C5XG42mzodMoswBQCSRG0s3whTYC3CFNiDMAW2mX6YsrW1VSqVzELFwsKCXH/Ndc2QsRn6AsAXYQoAJMmtjcnlV365kTNSUzLHV493srxhyubmppZGZqoEc3NzujPIFzmycnwzF6YsLi7qDiBH1tfXu9epbIYp/Hznkvfnewo/4bVazSxOVKvVTqejI776VflbSnQc4VzGEaYAQJLc2hjyTY93srxhyhhNFLdKgBzLXJiCfMtimIJ8k2M96U94q9Wan5+XZc3NzdXrdS3tJ+Wm34pc6bxRC7KFMAUAkiS/mLQQci+t9uqEYUqtVvN2SUYuZajt6v23W+SStDQbjYYeb+vJz3fQ4y+QG+bne9KGccSeV1tbW2YyudhpETKl3W5fd9115iAGpWYAACATJgxTAADApGHK4uKi/AxH+XcVM2W5XNZhZEer1Rr419GtrS0dBwAAsoYwBQCACU0UpnQ6HfMzvBHhOfCmD0upVDIPbkGGlMtlc6C9pB6mhxYAAGQKYQoAABOaKEyp1+vmZ3h3d1eLgslPtZkY+bCzs6OHFgAAZAphCgAAE5ooTGk0GuZnOEq7ent720yMfIiSoAEAAAsRpgAAMKFJn5linuUe5bGylUpFppybm9NhZMfGxoZT3Togx7HdbutoAACQKYQpAABMaDoPoJX/hr/z2H2/4/LyshYhO+TweR+bMjc3V6vVdBwAAMgawhQAACY0aZji9lmQP7TIj/sGZd4Ck13Ly8vmILZaLS0CAAAZRJgCAMCEJg1TOp3OwsKC/BKXSqWgH+PNzU3za817kTPt2LFj5jjqMAAAyCbCFAAAJjSFhnGj0TBPThHLy8unT5825Z1OR/52uzPINM1m04xCFhGmAACQD4QpAABMaDoN41qtNj8/r7/Jjrm5Of3LIWPdkAUZRZgCAEA+EKYAADChqTWM2+326uqq/iz3k0Y4b37JAcIUAADygTAFAIAJTblh3Gq1Tp8+vdEjfxOj5AZhCgAA+UCYAgDAhGgYIyrCFAAA8oEwBQCACdEwRlSEKQAA5ANhCgAAE6JhjKgIUwAAyAfCFAAAJkTDGFERpgAAkA+EKQAATIiGMaIiTAEAIB8IUwAAmBANY0RFmAIAQD4QpgAAMCEaxoiKMAUAgHwgTAEAYEI0jBEVYQoAAPlAmAIAwIRoGCMqwhQAAPKBMAUAgAnRMEZUhCkAAOQDYQoAABOiYYyoCFMAAMgHwhQAACZEwxhREaYAAJAPhCkAAEyIhjGiIkwBACAfCFMAAJgQDWNERZgCAEA+EKYAADAhGsaIijAFAIB8IEwBAGBCNIwRFWEKAAD5QJgCAMCEaBgXXavVOh3N8vKyqXXp8Cj1el3XAQAAbEKYAgDAhAhTCu306dNak5qN5eVlXRMAALAGYQoAABMiTCm0jY0NrUnNjK4JAABYgzAFAIAJ0dYtNMIUAAAKiDAFAIAJ0dYtNMIUAAAKiDAFAIAJ0dYtNMIUAAAKiDAFAIAJ0dYtNMIUAAAKiDAFAIAJ0dYtNMIUAAAKiDAFAIAJ0dYttN3dXa1Jzcbi4qKuCQAAWIMwBQCACRGmFF29Xj89M+12W1cDAACsQZgCAMCECFMAAACKpV6va5RCmAIAwFgIUwAAAIrl9OnTGqUQpgAAMBbCFAAAgGIhTAEAYEKEKQAAAMVCmAIAwIQIUwAAAIqFMAUAgAkRpgAAABQLYQoAABMiTAEAACgWwhQAACZEmAIAAFAshCkAAEyIMAUAAKBYvGHK7u6ulgIAgMgIUwAAAIrFG6bI31oKAAAiI0wBAAAoFsIUAAAmRJgCAABQLIQpAABMiDAFAACgWAhTAACYEGEKAABAsRCmAAAwIcIUAACAYiFMAQBgQoQpAAAAxUKYAgDAhAhTAAAAioUwBQCACRGmAAAAFAthCgAAEyJMAQAAKBbCFAAAJkSYAgAAUCyEKQAATIgwBQAAoFgIUwAAmBBhCgAAQLEQpgAAMCHCFAAAgGIhTAEAYEKEKQAAAMVCmAIAwIQIUwAAAIqFMAUAgAkRpgAAABQLYQoAABMiTAEAACgWwhQAACZEmAIAAFAshCkAAEyIMAUAAKBYCFMAAJgQYQoAAECxEKYAADAhwhQAAIBiIUwBAGBChCkAAADFQpgCAMCECFMAAACKhTAFAIAJEaYAAAAUSKvVuu666zRKOXRI/pYSHQcAAKIhTAEAACiQs2fPao7SIyU6DgAAREOYAgAAUCCEKQAATI4wBQAAoEAIUwAAmBxhCgAAQIEQpgAAMDnCFAAAgAIhTAEAYHKEKQAAAFOj+cQ06BKnjTAFAIDJEaYAAABMjeYT06BLnDbCFAAAJkeYAgAAMDWaT0yDLnHaCFMAAJgcYQoAAMDUaD4xDbrEaSNMAQBgcoQpAAAAU6P5xMRuu+02XeK0EaYAADA5whQAAIDU1Ot1jTQ8jh49qqNngDAFAIDJEaYAAACk49y5c5pneBw9evT8+fM6xQwQpgAAMDnCFAAAgBScP3/+6NGjmmd4nDlzRqeYDcIUAAAmR5gCAACQgttuu03DDI9Tp07p6JkhTAEAYHKEKQAAAEk7ceKEJhked9xxh46eJcIUAAAmR5gCAACQqHvuuUdjDI/Zvb5nAGEKAACTI0wBAABIzpkzZzTD8Jj1Q2e9CFMAAJgcYQoAAEBCgh46e9999+kUs0eYAgDA5AhTAAAAElKpVDTA8KjX6zp69trt9tbWlq64R0qkXKcAAAAREKYAAAAkwff1PTs7Ozp6xtrttm+U45KxRCoAAEREmAIAADBzOzs7Glp4JPbQ2VqtNj8/r2sNJtPIlDoPAAAIRpgCAAAwW0EPnb1w4YJOMTOdTmd1dVVXGc2xY8dkLp0fAAD4IUwBAACYofPnz2tK0S+Z1/dsbGzo+uKQuXR+AADghzAFAABgVi5cuOD7+p4zZ87oFLPUaDRKpZKuMg6ZS+bVpQAAgCGEKQAAALOS4kNnO53O4uKirjI+mZebfQAACEKYAgAAMBPpPnR2e3tbVzkuWYIuCwAA9CNMAQAAmL56va6ZhEelUtHRs3fkyBFd67hkCbosAADQjzAFAABgyu677z4NJDyOHj2azENnRbvd1rVORpajSwQAAB6EKQAAANN0/vz5FB86a/j2ixmDLEeXCAAAPAhTAAAApsn3obP33HOPjk7E7u6urngyshxdIgAA8CBMAQAAmJoTJ05oDuEhhTo6Kb7Pvh1DMi8eAgAgcwhTAAAApuPUqVMaQngk9voer9OnT+vqJyPL0SUCAAAPwhQAAIApOHPmjCYQHkk+dNar1WrpFkxGlqNLBAAAHoQpAAAAU+D70NkJ6aLHUi6XdSnjkiXosgAAQD/CFAAAgCnQBGKqdNFj2dzc1KWMS5agywIAAP0IUwAAAKZAE4ip0kWPpdPpHD58WBcUn8wrS9BlAQCAfoQpAAAAU6AhxFTposc1yWNoefQsAAAhCFMAAACmQEOIqdJFT6BSqeiy4pC5dH4AAOCHMAUAACC3Op1O3CfRyvTc4AMAQDjCFAAAgJzb3NwslUoalgSTaXjoLAAAURCmAAAA5F+z2QzvoiJjZRqdGgAAhCJMAQAAKIpms7mxsXHkyBETrMh/5W8pIUYBACAWwhQAAAAAAIAYCFMAAAAAAABiIEwBAAAAAACIgTAFAAAAAAAgBsIUAAAAAACAGAhTAAAAAAAAYiBMAQAAAAAAiIEwBQAAAAAAIAbCFAAAAAAAgBgIUwAAAAAAAGIgTAEAAAAAAIiBMAUAAAAAACAGwhQAAAAAAIAYCFMAAAAAAABiIEwBAAAAAACIgTAFAAAAAAAgBsIUAAAAAACAGAhTAAAAAAAAYiBMAQAAAAAAiIEwBQAAAAAAIAbCFAAAAAAAgBgIUwAAAAAAAGIgTAEAAAAAAIiBMAUAAAAAACAGwhQAAAAAAIAYCFMAAAAAAABiIEwBAAAAAACIgTAFAAAAAAAgBsIUAAAAAACAGAhTAAAAAAAAYiBMAQAAAAAAiIEwBQAAAAAAIAbCFAAAAAAAgBgIUwAAAAAAAGIgTAEAAAAAAIiBMAUAAAAAACAGwhQAAAAAAIAYCFMAAAAAAABiIEwBAAAAAACIgTAFAAAAAAAgBsIUAAAAAACAGAhTAAAAAAAAIvvqV/9/+whUKxoNrucAAAAASUVORK5CYII="), Text(origin = {162, 40}, extent = {{-26, 10}, {26, -10}}, textString = "Anzeige")}, coordinateSystem(initialScale = 0.1, extent = {{-200, -100}, {200, 100}})));
    end DualSlope;

    model DAConverter "Simple digital to analog converter"
      import L = Modelica.Electrical.Digital.Interfaces.Logic;
      parameter Integer Bitzahl(final min = 1, start = 8) "Resolution - input signal width";
      Modelica.Blocks.Interfaces.BooleanInput trig "Trigger input" annotation(
        Placement(transformation(extent = {{-10, 92}, {10, 112}}), iconTransformation(extent = {{-10, -10}, {10, 10}}, rotation = -90, origin = {0, 100})));
      Modelica.Electrical.Digital.Interfaces.DigitalInput x[Bitzahl] "Digital input" annotation(
        Placement(transformation(extent = {{-110, -10}, {-90, 10}}), iconTransformation(extent = {{-110, -10}, {-90, 10}})));
      Real y(start = 0.000);
      parameter Real Vref(start = 10.000) "Reference voltage";
      Modelica.Blocks.Interfaces.RealOutput out(start = 0.000) annotation(
        Placement(visible = true, transformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    algorithm
      when edge(trig) or edge(not trig) then
        y := 0.0;
        for i in 1:Bitzahl loop
          y := if x[i] == L.'1' or x[i] == L.'H' then y + 2^(i - 1) else y;
        end for;
        out := y*Vref/(2^Bitzahl - 1);
      end when;
    equation

      annotation(
        Placement(visible = true, transformation(origin = {94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {94, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)),
        defaultComponentName = "converter",
        Documentation(info = "<html><head></head><body><p>Simple digital to analog converter with a variable input signal width of N bits and a trigger input \"trig\". The input signal is an N-vector of type Logic (9-valued logic according to IEEE 1164 STD_ULOGIC). The output voltage of value <code>y</code> is generated by an ideal voltage source. The output can only change if the trigger signal <code>trig</code> of type Logic changes to '1' (forced or weak). In this case, the output voltage is calculated in the following way:
      </p>
      <pre>       N
      y = SUM ( x[i]*2^(i-1) )*Vref/(2^N-1),
          i=1
      </pre>
      <p>where x[i], i=1,...,N is 1 or 0. and Vref is the reference value. Therefore, the first bit in the input vector x[1] is the least significant one (LSB) and x[N] is the most significant bit (MSB).</p>
      <p>This is an abstract model of a DAC. Hence, it can not cover the dynamic behaviour of the converter. Therefore the output will change instantaneously when the trigger signal rises.</p>
      </body></html>", revisions = "<html>
      <ul>
      <li><em> October 13, 2009   </em>
           by Matthias Franke
           </li>
      </ul>
      </html>"),
        Icon(coordinateSystem(initialScale = 0.1), graphics = {Rectangle(lineColor = {0, 0, 255}, extent = {{-100, 100}, {100, -100}}), Polygon(lineColor = {0, 0, 255}, fillColor = {127, 0, 127}, fillPattern = FillPattern.Solid, points = {{-100, -100}, {100, 100}, {-100, 100}, {-100, -100}}), Text(lineColor = {0, 0, 255}, extent = {{-60, 50}, {60, 10}}, textString = "%n-bit"), Text(lineColor = {0, 0, 255}, extent = {{-60, -10}, {60, -50}}, textString = "DAC")}));
    end DAConverter;
  equation

    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Line(origin = {-1, 0}, points = {{-95, 0}, {95, 0}}, thickness = 1, arrow = {Arrow.None, Arrow.Filled}, arrowSize = 5), Line(origin = {10, 10}, points = {{-70, -70}, {-60, -70}, {-60, -52}, {-60, -50}, {-40, -50}, {-40, -30}, {-20, -30}, {-20, -10}, {0, -10}, {0, 10}, {20, 10}, {20, 30}, {40, 30}, {40, 50}, {60, 50}, {60, 70}, {70, 70}, {70, 70}}, color = {0, 0, 255}, thickness = 1.25), Line(origin = {0, 7}, points = {{0, 85}, {0, -85}}, thickness = 1, arrow = {Arrow.Filled, Arrow.None}, arrowSize = 5)}));
  end Digitalisierung;

  package Interfaces
    connector StrainInput "Dehnung"
      input Modelica.SIunits.Strain E "Strain";
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Polygon(origin = {6, 8}, fillColor = {255, 85, 0}, fillPattern = FillPattern.Solid, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}));
    end StrainInput;

    connector StrainOutput "Dehnung"
      output Modelica.SIunits.Strain E "Strain";
      annotation(
        Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
        Icon(graphics = {Polygon(lineColor = {255, 85, 0}, fillColor = {255, 85, 0}, lineThickness = 1.5, points = {{-100, 100}, {-100, -100}, {100, 0}, {-100, 100}})}));
    end StrainOutput;
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
      Icon(graphics = {Ellipse(extent = {{64, 94}, {64, 94}}, endAngle = 360), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25), Polygon(fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-100, 20}, {-60, 20}, {-30, 70}, {-10, 70}, {-10, -70}, {-30, -70}, {-60, -20}, {-100, -20}, {-100, 20}}), Polygon(origin = {20, 0}, lineColor = {64, 64, 64}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-10, 70}, {10, 70}, {40, 20}, {80, 20}, {80, -20}, {40, -20}, {10, -70}, {-10, -70}, {-10, 70}}), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248}, fillPattern = FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Polygon(fillColor = {102, 102, 102}, pattern = LinePattern.None, fillPattern = FillPattern.Solid, points = {{-100, 20}, {-60, 20}, {-30, 70}, {-10, 70}, {-10, -70}, {-30, -70}, {-60, -20}, {-100, -20}, {-100, 20}}), Polygon(origin = {20, 0}, lineColor = {64, 64, 64}, fillColor = {255, 255, 255}, fillPattern = FillPattern.Solid, points = {{-10, 70}, {10, 70}, {40, 20}, {80, 20}, {80, -20}, {40, -20}, {10, -70}, {-10, -70}, {-10, 70}})}));
  end Interfaces;
  
  model LeistungFallFMU
  parameter Real alpha(quantity="Angle", unit="deg")  = 90;
    Netz.Drehstrom drehstrom1 annotation(
      Placement(visible = true, transformation(origin = {-190, 16}, extent = {{-24, -24}, {24, 24}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Ground ground1 annotation(
      Placement(visible = true, transformation(origin = {34, -52}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Modelica.Electrical.Analog.Basic.Resistor resistor1(R = 1058) annotation(
      Placement(visible = true, transformation(origin = {186, -6}, extent = {{-10, -10}, {10, 10}}, rotation = -90)));
    Netz.Dimmer dimmer1(alpha = alpha) annotation(
      Placement(visible = true, transformation(origin = {33, 21}, extent = {{-17, -17}, {17, 17}}, rotation = 0)));
    Messgeraete.Wattmeter WattmeterQuelle annotation(
      Placement(visible = true, transformation(origin = {-92, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.Q1 Grundschwingungsblindleistung annotation(
      Placement(visible = true, transformation(origin = {-118, 48}, extent = {{-6, -6}, {6, 6}}, rotation = 90)));
    Messgeraete.Wattmeter WattmeterVerbraucher annotation(
      Placement(visible = true, transformation(origin = {166, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.RMSU rmsu1 annotation(
      Placement(visible = true, transformation(origin = {82, -12}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.RMSI rmsi1 annotation(
      Placement(visible = true, transformation(origin = {68, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.Wattmeter wattmeter2 annotation(
      Placement(visible = true, transformation(origin = {-128, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.RMSI rmsi2 annotation(
      Placement(visible = true, transformation(origin = {-32, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.RMSU rmsu2 annotation(
      Placement(visible = true, transformation(origin = {-16, -8}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.Scheinleistung ScheinleistungVerbraucher annotation(
      Placement(visible = true, transformation(origin = {104, 42}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
    Messgeraete.Scheinleistung ScheinleistungQuelle annotation(
      Placement(visible = true, transformation(origin = {9, 43}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
    Messgeraete.Augenblicksleistung augenblicksleistung annotation(
      Placement(visible = true, transformation(origin = {132, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
    Messgeraete.Augenblicksleistung augenblicksleistung1 annotation(
      Placement(visible = true, transformation(origin = {-60, 20}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealOutput Strom annotation(
      Placement(transformation(origin = {-130, -78}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {174, 86}, extent = {{-10, -10}, {10, 10}})));
  Modelica.Electrical.Analog.Sensors.CurrentSensor currentSensor annotation(
      Placement(transformation(origin = {-150, -42}, extent = {{-10, -10}, {10, 10}})));
  equation
    connect(rmsi1.Irms, ScheinleistungVerbraucher.Ieff) annotation(
      Line(points = {{78, 27}, {86, 27}, {86, 46}, {98, 46}}, color = {0, 0, 127}));
    connect(rmsu2.Up, dimmer1.Plus) annotation(
      Line(points = {{-16, 2}, {-16, 3.5}, {16, 3.5}, {16, 21}}, color = {0, 0, 255}));
    connect(rmsu2.Um, ground1.p) annotation(
      Line(points = {{-16, -18}, {-16, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(wattmeter2.P, Grundschwingungsblindleistung.P) annotation(
      Line(points = {{-118, 27}, {-118, 42}}, color = {0, 0, 127}));
    connect(rmsi2.Im, dimmer1.Plus) annotation(
      Line(points = {{-22, 20}, {-22, 11}, {16, 11}, {16, 21}}, color = {0, 0, 255}));
    connect(wattmeter2.Im, WattmeterQuelle.Ip) annotation(
      Line(points = {{-118, 20}, {-102, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Up, WattmeterQuelle.Ip) annotation(
      Line(points = {{-92, 30}, {-92, 46}, {-102, 46}, {-102, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Um, ground1.p) annotation(
      Line(points = {{-92, 10}, {-92, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsu1.Um, ground1.p) annotation(
      Line(points = {{82, -22}, {82, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Um, ground1.p) annotation(
      Line(points = {{166, 10}, {166, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(dimmer1.Masse, ground1.p) annotation(
      Line(points = {{33, 4}, {22, 4}, {22, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(resistor1.n, ground1.p) annotation(
      Line(points = {{186, -16}, {186, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(dimmer1.Minus, rmsi1.Ip) annotation(
      Line(points = {{50, 21}, {54, 21}, {54, 20}, {58, 20}}, color = {0, 0, 255}));
    connect(wattmeter2.Up, drehstrom1.L2) annotation(
      Line(points = {{-128, 30}, {-128, 42}, {-142, 42}, {-142, 16}, {-166, 16}}, color = {0, 0, 255}));
    connect(drehstrom1.L3, wattmeter2.Um) annotation(
      Line(points = {{-166, -3}, {-128, -3}, {-128, 10}}, color = {0, 0, 255}));
    connect(drehstrom1.L1, wattmeter2.Ip) annotation(
      Line(points = {{-166, 35}, {-156, 35}, {-156, 20}, {-138, 20}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Up, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{166, 30}, {166, 48}, {146, 48}, {146, 20}, {156, 20}}, color = {0, 0, 255}));
    connect(WattmeterVerbraucher.Im, resistor1.p) annotation(
      Line(points = {{176, 20}, {186, 20}, {186, 4}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Im, WattmeterVerbraucher.Ip) annotation(
      Line(points = {{142, 20}, {156, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Ip, rmsi1.Im) annotation(
      Line(points = {{122, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Up, augenblicksleistung.Ip) annotation(
      Line(points = {{132, 30}, {132, 38}, {116, 38}, {116, 20}, {122, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung.Um, ground1.p) annotation(
      Line(points = {{132, 10}, {132, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsu1.Up, rmsi1.Im) annotation(
      Line(points = {{82, -2}, {82, 20}, {78, 20}}, color = {0, 0, 255}));
    connect(WattmeterQuelle.Im, augenblicksleistung1.Ip) annotation(
      Line(points = {{-82, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Im, rmsi2.Ip) annotation(
      Line(points = {{-50, 20}, {-42, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Up, augenblicksleistung1.Ip) annotation(
      Line(points = {{-60, 30}, {-60, 48}, {-74, 48}, {-74, 20}, {-70, 20}}, color = {0, 0, 255}));
    connect(augenblicksleistung1.Um, ground1.p) annotation(
      Line(points = {{-60, 10}, {-62, 10}, {-62, -42}, {34, -42}}, color = {0, 0, 255}));
    connect(rmsi2.Irms, ScheinleistungQuelle.Ieff) annotation(
      Line(points = {{-22, 28}, {-20, 28}, {-20, 47}, {2, 47}}, color = {0, 0, 127}));
    connect(rmsu2.Urms, ScheinleistungQuelle.Ueff) annotation(
      Line(points = {{-6, 0}, {-6, 39}, {2, 39}}, color = {0, 0, 127}));
    connect(ScheinleistungVerbraucher.Ueff, rmsu1.Urms) annotation(
      Line(points = {{98, 38}, {92, 38}, {92, -4}, {92, -4}, {92, -4}}, color = {0, 0, 127}));
  connect(drehstrom1.N, currentSensor.p) annotation(
      Line(points = {{-190, -8}, {-190, -42}, {-160, -42}}, color = {0, 0, 255}));
  connect(currentSensor.n, WattmeterQuelle.Um) annotation(
      Line(points = {{-140, -42}, {-92, -42}, {-92, 10}}, color = {0, 0, 255}));
  connect(currentSensor.i, Strom) annotation(
      Line(points = {{-150, -52}, {-150, -78}, {-130, -78}}, color = {0, 0, 127}));
    annotation(
      Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05), graphics = {Text(origin = {-121, 66}, extent = {{-13, 8}, {13, -8}}, textString = "Q1"), Text(origin = {-93, 66}, extent = {{-13, 8}, {13, -8}}, textString = "P"), Text(origin = {-63, 66}, extent = {{-13, 8}, {13, -8}}, textString = "p(t)"), Text(origin = {9, 68}, extent = {{-13, 8}, {13, -8}}, textString = "S"), Text(origin = {103, 68}, extent = {{-13, 8}, {13, -8}}, textString = "S"), Text(origin = {131, 70}, extent = {{-13, 8}, {13, -8}}, textString = "p(t)"), Text(origin = {163, 68}, extent = {{-13, 8}, {13, -8}}, textString = "P"), Line(origin = {46, 0.5}, points = {{0, 91.5}, {0, -92.5}, {0, -90.5}}, color = {255, 0, 0}, thickness = 1.5), Text(origin = {126, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Verbraucher"), Text(origin = {-102, -63}, extent = {{-56, 7}, {56, -7}}, textString = "Quelle"), Text(origin = {-117, 2}, extent = {{-13, 8}, {13, -8}}, textString = "P*")}),
      uses(Modelica(version = "3.2.3")),
      experiment(StartTime = 0, StopTime = 0.1, Tolerance = 1e-06, Interval = 1e-05),
      __OpenModelica_simulationFlags(lv = "LOG_STATS", outputFormat = "mat", s = "euler"),
      Icon(graphics = {Rectangle(lineColor = {85, 170, 0}, lineThickness = 2, extent = {{-100, 100}, {100, -100}}), Text(origin = {72, 28}, extent = {{-12, 8}, {12, -8}}, textString = "P", fontSize = 90), Ellipse(origin = {0, -21}, lineThickness = 1.5, extent = {{-60, 60}, {60, -60}}, endAngle = 360), Text(origin = {3, 77}, extent = {{-71, 35}, {71, -35}}, textString = "Leistung II"), Line(origin = {1.70339, -19.7034}, points = {{-82, 0}, {78, 0}, {78, 0}}, thickness = 1.5), Line(origin = {0, -19}, points = {{0, -75}, {0, 75}}, thickness = 1.5)}));
  end LeistungFallFMU;
  annotation(
    Diagram(coordinateSystem(extent = {{-200, -100}, {200, 100}}, initialScale = 0.05)),
    Icon(graphics = {Rectangle(lineColor = {0, 0, 127}, lineThickness = 1.5, extent = {{-100, 100}, {100, -100}}), Text(origin = {-5, 54}, lineColor = {0, 0, 127}, extent = {{-67, 46}, {67, -46}}, textString = "MT"), Text(origin = {-22, -23}, lineColor = {200, 7, 59}, extent = {{-80, 39}, {80, -39}}, textString = "La"), Text(origin = {29, -24}, lineColor = {85, 170, 0}, extent = {{-31, 38}, {31, -38}}, textString = "b")}),
    Documentation(info = "<html><head></head><body>Modellsammlung für die VL Grundlagen der elektronischen Messtechnik</body></html>"),
    uses(Modelica(version = "3.2.3")));
end MT;